{
    "baseMVA": 100,
    "branch": {
        "6113": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0077,
            "b_to": 0.0077,
            "br_r": 0.0471,
            "br_status": 1,
            "br_x": 0.1508,
            "f_bus": 4103,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6113,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6113
            ],
            "t_bus": 4104,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6114": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0115,
            "b_to": 0.0115,
            "br_r": 0.072,
            "br_status": 1,
            "br_x": 0.23,
            "f_bus": 4103,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6114,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6114
            ],
            "t_bus": 4105,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6115": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.028,
            "f_bus": 4103,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6115,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6115
            ],
            "t_bus": 4106,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6117": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00395,
            "b_to": 0.00395,
            "br_r": 0.0242,
            "br_status": 1,
            "br_x": 0.0774,
            "f_bus": 4104,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6117,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6117
            ],
            "t_bus": 4105,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6118": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.053,
            "br_status": 1,
            "br_x": 0.118,
            "f_bus": 4105,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6118,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6118
            ],
            "t_bus": 4107,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6119": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.039,
            "br_status": 1,
            "br_x": 0.091,
            "f_bus": 4106,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6119,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6119
            ],
            "t_bus": 4124,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6120": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.011,
            "b_to": 0.011,
            "br_r": 0.039,
            "br_status": 1,
            "br_x": 0.199,
            "f_bus": 4107,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6120,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6120
            ],
            "t_bus": 4109,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6121": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0105,
            "b_to": 0.0105,
            "br_r": 0.065,
            "br_status": 1,
            "br_x": 0.179,
            "f_bus": 4107,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6121,
            "interconnector": false,
            "rate_a": 1.9,
            "rate_b": 1.9,
            "rate_c": 1.9,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6121
            ],
            "t_bus": 4114,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6122": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0085,
            "b_to": 0.0085,
            "br_r": 0.031,
            "br_status": 1,
            "br_x": 0.16,
            "f_bus": 4107,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6122,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6122
            ],
            "t_bus": 4114,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6123": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.037,
            "br_status": 1,
            "br_x": 0.094,
            "f_bus": 4107,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6123,
            "interconnector": false,
            "rate_a": 2.17,
            "rate_b": 2.17,
            "rate_c": 2.17,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6123
            ],
            "t_bus": 4124,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6124": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.016,
            "br_status": 1,
            "br_x": 0.085,
            "f_bus": 4107,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6124,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6124
            ],
            "t_bus": 4124,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6125": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.061,
            "br_status": 1,
            "br_x": 0.135,
            "f_bus": 4108,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6125,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6125
            ],
            "t_bus": 4113,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6126": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.063,
            "br_status": 1,
            "br_x": 0.139,
            "f_bus": 4108,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6126,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6126
            ],
            "t_bus": 4127,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6127": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.036,
            "f_bus": 4109,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6127,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6127
            ],
            "t_bus": 4111,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6129": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0048,
            "b_to": 0.0048,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.0877,
            "f_bus": 4110,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6129,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6129
            ],
            "t_bus": 4115,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6130": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00715,
            "b_to": 0.00715,
            "br_r": 0.0533,
            "br_status": 1,
            "br_x": 0.1284,
            "f_bus": 4110,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6130,
            "interconnector": false,
            "rate_a": 2.17,
            "rate_b": 2.17,
            "rate_c": 2.17,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6130
            ],
            "t_bus": 4134,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6131": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.019,
            "br_status": 1,
            "br_x": 0.099,
            "f_bus": 4111,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6131,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6131
            ],
            "t_bus": 4121,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6132": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00205,
            "b_to": 0.00205,
            "br_r": 0.0198,
            "br_status": 1,
            "br_x": 0.0437,
            "f_bus": 4112,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6132,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6132
            ],
            "t_bus": 4114,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6133": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00245,
            "b_to": 0.00245,
            "br_r": 0.0086,
            "br_status": 1,
            "br_x": 0.0445,
            "f_bus": 4112,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6133,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6133
            ],
            "t_bus": 4118,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6134": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.023,
            "br_status": 1,
            "br_x": 0.05,
            "f_bus": 4113,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6134,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6134
            ],
            "t_bus": 4120,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6135": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0083,
            "b_to": 0.0083,
            "br_r": 0.00657303370786517,
            "br_status": 1,
            "br_x": 0.0335917767988253,
            "f_bus": 4113,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6135,
            "interconnector": false,
            "rate_a": 4.2,
            "rate_b": 4.2,
            "rate_c": 4.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6135
            ],
            "t_bus": 4121,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6136": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.00897222222222222,
            "br_status": 1,
            "br_x": 0.0197215189873418,
            "f_bus": 4114,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6136,
            "interconnector": false,
            "rate_a": 2.46,
            "rate_b": 2.46,
            "rate_c": 2.46,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6136
            ],
            "t_bus": 4119,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6137": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.064,
            "f_bus": 4114,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6137,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6137
            ],
            "t_bus": 4143,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6138": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.022,
            "br_status": 1,
            "br_x": 0.048,
            "f_bus": 4115,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6138,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6138
            ],
            "t_bus": 4116,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6139": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00655,
            "b_to": 0.00655,
            "br_r": 0.0233,
            "br_status": 1,
            "br_x": 0.1202,
            "f_bus": 4115,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6139,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6139
            ],
            "t_bus": 4134,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6140": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.037,
            "br_status": 1,
            "br_x": 0.096,
            "f_bus": 4116,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6140,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6140
            ],
            "t_bus": 4117,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6141": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.03,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 4117,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6141,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6141
            ],
            "t_bus": 4119,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6142": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00365,
            "b_to": 0.00365,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.0673,
            "f_bus": 4118,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6142,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6142
            ],
            "t_bus": 4125,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6143": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.079,
            "br_status": 1,
            "br_x": 0.174,
            "f_bus": 4119,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6143,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6143
            ],
            "t_bus": 4131,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6144": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.058,
            "br_status": 1,
            "br_x": 0.129,
            "f_bus": 4120,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6144,
            "interconnector": false,
            "rate_a": 1.12,
            "rate_b": 1.12,
            "rate_c": 1.12,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6144
            ],
            "t_bus": 4127,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6145": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.007,
            "b_to": 0.007,
            "br_r": 0.067,
            "br_status": 1,
            "br_x": 0.148,
            "f_bus": 4121,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6145,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6145
            ],
            "t_bus": 4125,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6146": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0115,
            "b_to": 0.0115,
            "br_r": 0.041,
            "br_status": 1,
            "br_x": 0.213,
            "f_bus": 4121,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6146,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6146
            ],
            "t_bus": 4126,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6147": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.026,
            "f_bus": 4122,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6147,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6147
            ],
            "t_bus": 4123,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6148": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.045,
            "f_bus": 4122,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6148,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6148
            ],
            "t_bus": 4127,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6149": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.026,
            "br_status": 1,
            "br_x": 0.058,
            "f_bus": 4123,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6149,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6149
            ],
            "t_bus": 4127,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6150": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0002,
            "br_status": 1,
            "br_x": 0.03155,
            "f_bus": 4124,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6150,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6150
            ],
            "t_bus": 4185,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6151": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.0025,
            "br_status": 1,
            "br_x": 0.00573913043478261,
            "f_bus": 4125,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6151,
            "interconnector": false,
            "rate_a": 2.46,
            "rate_b": 2.46,
            "rate_c": 2.46,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6151
            ],
            "t_bus": 4131,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6152": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.00373333333333333,
            "br_status": 1,
            "br_x": 0.0101951219512195,
            "f_bus": 4126,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6152,
            "interconnector": false,
            "rate_a": 2.4,
            "rate_b": 2.4,
            "rate_c": 2.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6152
            ],
            "t_bus": 4133,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6153": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000426644182124789,
            "br_status": 1,
            "br_x": 0.0261751557972932,
            "f_bus": 4127,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6153,
            "interconnector": false,
            "rate_a": 6.25,
            "rate_b": 6.25,
            "rate_c": 6.25,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6153
            ],
            "t_bus": 4128,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6154": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.023,
            "br_status": 1,
            "br_x": 0.052,
            "f_bus": 4127,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6154,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6154
            ],
            "t_bus": 4130,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6155": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.104,
            "f_bus": 4127,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6155,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6155
            ],
            "t_bus": 4135,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6156": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0004,
            "br_status": 1,
            "br_x": 0.0150746268656716,
            "f_bus": 4128,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6156,
            "interconnector": false,
            "rate_a": 6.0,
            "rate_b": 6.0,
            "rate_c": 6.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6156
            ],
            "t_bus": 4129,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6157": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.072,
            "b_to": 0.072,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.095,
            "f_bus": 4128,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6157,
            "interconnector": false,
            "rate_a": 4.62,
            "rate_b": 4.62,
            "rate_c": 4.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6157
            ],
            "t_bus": 4132,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6158": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.021,
            "b_to": 0.021,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.028,
            "f_bus": 4128,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6158,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6158
            ],
            "t_bus": 4136,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6159": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.0017,
            "br_status": 1,
            "br_x": 0.0126,
            "f_bus": 4128,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6159,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6159
            ],
            "t_bus": 4137,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6161": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.028,
            "br_status": 1,
            "br_x": 0.09,
            "f_bus": 4130,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6161,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6161
            ],
            "t_bus": 4133,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6162": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000617142857142857,
            "br_status": 1,
            "br_x": 0.0652500957487553,
            "f_bus": 4131,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6162,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6162
            ],
            "t_bus": 4132,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6163": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.034,
            "br_status": 1,
            "br_x": 0.075,
            "f_bus": 4131,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6163,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6163
            ],
            "t_bus": 4139,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6164": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.036,
            "b_to": 0.036,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.048,
            "f_bus": 4132,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6164,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6164
            ],
            "t_bus": 4143,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6165": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0575,
            "b_to": 0.0575,
            "br_r": 0.01,
            "br_status": 1,
            "br_x": 0.076,
            "f_bus": 4132,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6165,
            "interconnector": false,
            "rate_a": 3.18,
            "rate_b": 3.18,
            "rate_c": 3.18,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6165
            ],
            "t_bus": 4201,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6166": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.029,
            "br_status": 1,
            "br_x": 0.067,
            "f_bus": 4133,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6166,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6166
            ],
            "t_bus": 4135,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6167": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.064,
            "f_bus": 4133,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6167,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6167
            ],
            "t_bus": 4136,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6168": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.03,
            "br_status": 1,
            "br_x": 0.068,
            "f_bus": 4133,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6168,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6168
            ],
            "t_bus": 4138,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6169": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.089,
            "br_status": 1,
            "br_x": 0.198,
            "f_bus": 4134,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6169,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6169
            ],
            "t_bus": 4145,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6170": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.043,
            "br_status": 1,
            "br_x": 0.095,
            "f_bus": 4134,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6170,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6170
            ],
            "t_bus": 4148,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6171": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.018,
            "f_bus": 4135,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6171,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6171
            ],
            "t_bus": 4138,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6172": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.065,
            "f_bus": 4135,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6172,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6172
            ],
            "t_bus": 4140,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6173": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.07185,
            "b_to": 0.07185,
            "br_r": 0.0032,
            "br_status": 1,
            "br_x": 0.0356,
            "f_bus": 4136,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6173,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6173
            ],
            "t_bus": 4149,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6174": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0322,
            "b_to": 0.0322,
            "br_r": 0.0058,
            "br_status": 1,
            "br_x": 0.0427,
            "f_bus": 4137,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6174,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6174
            ],
            "t_bus": 4149,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6175": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.023,
            "br_status": 1,
            "br_x": 0.12,
            "f_bus": 4138,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6175,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6175
            ],
            "t_bus": 4155,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6176": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.031,
            "f_bus": 4139,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6176,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6176
            ],
            "t_bus": 4157,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6177": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.011,
            "br_status": 1,
            "br_x": 0.055,
            "f_bus": 4140,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6177,
            "interconnector": false,
            "rate_a": 1.6,
            "rate_b": 1.6,
            "rate_c": 1.6,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6177
            ],
            "t_bus": 4155,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6178": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0145,
            "b_to": 0.0145,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4141,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6178,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6178
            ],
            "t_bus": 4142,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6179": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4141,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6179,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6179
            ],
            "t_bus": 4144,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6180": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4142,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6180,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6180
            ],
            "t_bus": 4146,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6181": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.05425,
            "b_to": 0.05425,
            "br_r": 0.0097,
            "br_status": 1,
            "br_x": 0.0719,
            "f_bus": 4143,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6181,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6181
            ],
            "t_bus": 4185,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6182": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.015,
            "b_to": 0.015,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4144,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6182,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6182
            ],
            "t_bus": 4151,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6183": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0705,
            "b_to": 0.0705,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4144,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6183,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6183
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6184": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0105,
            "b_to": 0.0105,
            "br_r": 0.095,
            "br_status": 1,
            "br_x": 0.222,
            "f_bus": 4145,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6184,
            "interconnector": false,
            "rate_a": 0.92,
            "rate_b": 0.92,
            "rate_c": 0.92,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6184
            ],
            "t_bus": 4157,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6185": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.074,
            "f_bus": 4145,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6185,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6185
            ],
            "t_bus": 4177,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6186": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4146,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6186,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6186
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6187": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.026,
            "b_to": 0.026,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.055,
            "f_bus": 4147,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6187,
            "interconnector": false,
            "rate_a": 1.54,
            "rate_b": 1.54,
            "rate_c": 1.54,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6187
            ],
            "t_bus": 4153,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6188": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.022,
            "br_status": 1,
            "br_x": 0.048,
            "f_bus": 4147,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6188,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6188
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6189": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.075,
            "br_status": 1,
            "br_x": 0.205,
            "f_bus": 4148,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6189,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6189
            ],
            "t_bus": 4177,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6190": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0001,
            "br_status": 1,
            "br_x": 0.0158,
            "f_bus": 4149,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6190,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6190
            ],
            "t_bus": 4150,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6191": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00885,
            "b_to": 0.00885,
            "br_r": 0.0016,
            "br_status": 1,
            "br_x": 0.0117,
            "f_bus": 4149,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6191,
            "interconnector": false,
            "rate_a": 4.68,
            "rate_b": 4.68,
            "rate_c": 4.68,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6191
            ],
            "t_bus": 4158,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6192": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0115,
            "b_to": 0.0115,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.015,
            "f_bus": 4149,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6192,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6192
            ],
            "t_bus": 4165,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6193": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.015,
            "b_to": 0.015,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.02,
            "f_bus": 4149,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6193,
            "interconnector": false,
            "rate_a": 4.36,
            "rate_b": 4.36,
            "rate_c": 4.36,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6193
            ],
            "t_bus": 4188,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6194": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1464,
            "b_to": 0.1464,
            "br_r": 0.0011,
            "br_status": 1,
            "br_x": 0.0129,
            "f_bus": 4150,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6194,
            "interconnector": false,
            "rate_a": 18.67,
            "rate_b": 18.67,
            "rate_c": 18.67,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6194
            ],
            "t_bus": 4219,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6195": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.31545,
            "b_to": 0.31545,
            "br_r": 0.0024,
            "br_status": 1,
            "br_x": 0.008,
            "f_bus": 4150,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6195,
            "interconnector": false,
            "rate_a": 19.44,
            "rate_b": 19.44,
            "rate_c": 19.44,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6195
            ],
            "t_bus": 4225,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6197": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0275,
            "b_to": 0.0275,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4151,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6197,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6197
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6198": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0052,
            "b_to": 0.0052,
            "br_r": 0.00242268041237113,
            "br_status": 1,
            "br_x": 0.0075249169435216,
            "f_bus": 4152,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6198,
            "interconnector": false,
            "rate_a": 2.6,
            "rate_b": 2.6,
            "rate_c": 2.6,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6198
            ],
            "t_bus": 4154,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6199": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01615,
            "b_to": 0.01615,
            "br_r": 0.00142105263157895,
            "br_status": 1,
            "br_x": 0.0049748743718593,
            "f_bus": 4152,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6199,
            "interconnector": false,
            "rate_a": 2.6,
            "rate_b": 2.6,
            "rate_c": 2.6,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6199
            ],
            "t_bus": 4155,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6200": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.028,
            "b_to": 0.028,
            "br_r": 0.039,
            "br_status": 1,
            "br_x": 0.104,
            "f_bus": 4153,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6200,
            "interconnector": false,
            "rate_a": 1.15,
            "rate_b": 1.15,
            "rate_c": 1.15,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6200
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6201": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4154,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6201,
            "interconnector": false,
            "rate_a": 1.24,
            "rate_b": 1.24,
            "rate_c": 1.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6201
            ],
            "t_bus": 4155,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6202": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.015,
            "f_bus": 4154,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6202,
            "interconnector": false,
            "rate_a": 1.24,
            "rate_b": 1.24,
            "rate_c": 1.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6202
            ],
            "t_bus": 4156,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6203": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.014,
            "b_to": 0.014,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.003,
            "f_bus": 4155,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6203,
            "interconnector": false,
            "rate_a": 2.19,
            "rate_b": 2.19,
            "rate_c": 2.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6203
            ],
            "t_bus": 4156,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6204": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4155,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6204,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6204
            ],
            "t_bus": 4159,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6205": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0205,
            "b_to": 0.0205,
            "br_r": 0.088,
            "br_status": 1,
            "br_x": 0.237,
            "f_bus": 4155,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6205,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6205
            ],
            "t_bus": 4163,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6206": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000386037735849057,
            "br_status": 1,
            "br_x": 0.0306294482533464,
            "f_bus": 4155,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6206,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6206
            ],
            "t_bus": 4165,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6207": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00225,
            "b_to": 0.00225,
            "br_r": 0.0135,
            "br_status": 1,
            "br_x": 0.0434,
            "f_bus": 4155,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6207,
            "interconnector": false,
            "rate_a": 2.19,
            "rate_b": 2.19,
            "rate_c": 2.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6207
            ],
            "t_bus": 4170,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6208": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.011,
            "f_bus": 4156,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6208,
            "interconnector": false,
            "rate_a": 1.24,
            "rate_b": 1.24,
            "rate_c": 1.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6208
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6209": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.072,
            "br_status": 1,
            "br_x": 0.16,
            "f_bus": 4157,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6209,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6209
            ],
            "t_bus": 4163,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6210": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.054,
            "br_status": 1,
            "br_x": 0.123,
            "f_bus": 4157,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6210,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6210
            ],
            "t_bus": 4179,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6211": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00335,
            "b_to": 0.00335,
            "br_r": 0.0006,
            "br_status": 1,
            "br_x": 0.0044,
            "f_bus": 4158,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6211,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6211
            ],
            "t_bus": 4165,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6212": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0185,
            "b_to": 0.0185,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.013,
            "f_bus": 4159,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6212,
            "interconnector": false,
            "rate_a": 1.24,
            "rate_b": 1.24,
            "rate_c": 1.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6212
            ],
            "t_bus": 4160,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6213": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.013,
            "b_to": 0.013,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4160,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6213,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6213
            ],
            "t_bus": 4162,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6214": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.118,
            "b_to": 0.118,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.012,
            "f_bus": 4160,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6214,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6214
            ],
            "t_bus": 4164,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6215": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0555,
            "b_to": 0.0555,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.014,
            "f_bus": 4160,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6215,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6215
            ],
            "t_bus": 4167,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6216": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000282608695652174,
            "br_status": 1,
            "br_x": 0.0161363284275755,
            "f_bus": 4160,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6216,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6216
            ],
            "t_bus": 4171,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6217": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0445,
            "b_to": 0.0445,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4161,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6217,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6217
            ],
            "t_bus": 4164,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6218": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.001,
            "f_bus": 4161,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6218,
            "interconnector": false,
            "rate_a": 1.19,
            "rate_b": 1.19,
            "rate_c": 1.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6218
            ],
            "t_bus": 4166,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6219": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.018,
            "b_to": 0.018,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4162,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6219,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6219
            ],
            "t_bus": 4166,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6220": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.088,
            "f_bus": 4163,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6220,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6220
            ],
            "t_bus": 4169,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6221": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01545,
            "b_to": 0.01545,
            "br_r": 0.0025,
            "br_status": 1,
            "br_x": 0.0053,
            "f_bus": 4164,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6221,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6221
            ],
            "t_bus": 4168,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6222": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.0015,
            "f_bus": 4165,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6222,
            "interconnector": false,
            "rate_a": 10.26,
            "rate_b": 10.26,
            "rate_c": 10.26,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6222
            ],
            "t_bus": 4171,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6223": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.016,
            "b_to": 0.016,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4166,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6223,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6223
            ],
            "t_bus": 4167,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6224": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01455,
            "b_to": 0.01455,
            "br_r": 0.0023,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4166,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6224,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6224
            ],
            "t_bus": 4168,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6225": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0243,
            "b_to": 0.0243,
            "br_r": 0.0041,
            "br_status": 1,
            "br_x": 0.0089,
            "f_bus": 4167,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6225,
            "interconnector": false,
            "rate_a": 1.43,
            "rate_b": 1.43,
            "rate_c": 1.43,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6225
            ],
            "t_bus": 4168,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6226": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.0323,
            "f_bus": 4168,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6226,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6226
            ],
            "t_bus": 4182,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6227": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.096,
            "f_bus": 4169,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6227,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6227
            ],
            "t_bus": 4173,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6228": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.05,
            "f_bus": 4169,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6228,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6228
            ],
            "t_bus": 4180,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6229": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.009,
            "br_status": 1,
            "br_x": 0.03,
            "f_bus": 4170,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6229,
            "interconnector": false,
            "rate_a": 2.19,
            "rate_b": 2.19,
            "rate_c": 2.19,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6229
            ],
            "t_bus": 4183,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6230": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1835,
            "b_to": 0.1835,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4171,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6230,
            "interconnector": false,
            "rate_a": 5.89,
            "rate_b": 5.89,
            "rate_c": 5.89,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6230
            ],
            "t_bus": 4175,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6231": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.34,
            "b_to": 0.34,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4171,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6231,
            "interconnector": false,
            "rate_a": 3.32,
            "rate_b": 3.32,
            "rate_c": 3.32,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6231
            ],
            "t_bus": 4181,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6232": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.166,
            "b_to": 0.166,
            "br_r": 0.0004,
            "br_status": 1,
            "br_x": 0.0015,
            "f_bus": 4171,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6232,
            "interconnector": false,
            "rate_a": 5.7,
            "rate_b": 5.7,
            "rate_c": 5.7,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6232
            ],
            "t_bus": 4182,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6233": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1815,
            "b_to": 0.1815,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.031,
            "f_bus": 4172,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6233,
            "interconnector": false,
            "rate_a": 2.28,
            "rate_b": 2.28,
            "rate_c": 2.28,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6233
            ],
            "t_bus": 4174,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6234": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0405,
            "b_to": 0.0405,
            "br_r": 0.019,
            "br_status": 1,
            "br_x": 0.063,
            "f_bus": 4172,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6234,
            "interconnector": false,
            "rate_a": 2.23,
            "rate_b": 2.23,
            "rate_c": 2.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6234
            ],
            "t_bus": 4176,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6235": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.085,
            "f_bus": 4173,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6235,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6235
            ],
            "t_bus": 4178,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6236": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0335,
            "b_to": 0.0335,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4174,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6236,
            "interconnector": false,
            "rate_a": 1.05,
            "rate_b": 1.05,
            "rate_c": 1.05,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6236
            ],
            "t_bus": 4176,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6237": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.00969230769230769,
            "br_status": 1,
            "br_x": 0.0213139534883721,
            "f_bus": 4174,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6237,
            "interconnector": false,
            "rate_a": 2.46,
            "rate_b": 2.46,
            "rate_c": 2.46,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6237
            ],
            "t_bus": 4177,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6238": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.38845,
            "b_to": 0.38845,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.0034,
            "f_bus": 4175,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6238,
            "interconnector": false,
            "rate_a": 5.7,
            "rate_b": 5.7,
            "rate_c": 5.7,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6238
            ],
            "t_bus": 4182,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6239": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.034,
            "b_to": 0.034,
            "br_r": 0.025,
            "br_status": 1,
            "br_x": 0.072,
            "f_bus": 4176,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6239,
            "interconnector": false,
            "rate_a": 1.05,
            "rate_b": 1.05,
            "rate_c": 1.05,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6239
            ],
            "t_bus": 4177,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6240": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.078,
            "br_status": 1,
            "br_x": 0.172,
            "f_bus": 4177,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6240,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6240
            ],
            "t_bus": 4193,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6241": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000336,
            "br_status": 1,
            "br_x": 0.0428167091186959,
            "f_bus": 4177,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6241,
            "interconnector": false,
            "rate_a": 4.13,
            "rate_b": 4.13,
            "rate_c": 4.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6241
            ],
            "t_bus": 4201,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6242": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.034,
            "br_status": 1,
            "br_x": 0.174,
            "f_bus": 4177,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6242,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6242
            ],
            "t_bus": 4223,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6243": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.024,
            "f_bus": 4178,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6243,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6243
            ],
            "t_bus": 4183,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6244": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.07,
            "f_bus": 4179,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6244,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6244
            ],
            "t_bus": 4214,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6245": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.009,
            "b_to": 0.009,
            "br_r": 0.027,
            "br_status": 1,
            "br_x": 0.139,
            "f_bus": 4180,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6245,
            "interconnector": false,
            "rate_a": 0.93,
            "rate_b": 0.93,
            "rate_c": 0.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6245
            ],
            "t_bus": 4183,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6246": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.031,
            "br_status": 1,
            "br_x": 0.068,
            "f_bus": 4180,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6246,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6246
            ],
            "t_bus": 4190,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6247": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1305,
            "b_to": 0.1305,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.001,
            "f_bus": 4181,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6247,
            "interconnector": false,
            "rate_a": 3.32,
            "rate_b": 3.32,
            "rate_c": 3.32,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6247
            ],
            "t_bus": 4192,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6248": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000411764705882353,
            "br_status": 1,
            "br_x": 0.0262368098534033,
            "f_bus": 4183,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6248,
            "interconnector": false,
            "rate_a": 6.25,
            "rate_b": 6.25,
            "rate_c": 6.25,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6248
            ],
            "t_bus": 4188,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6249": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.022,
            "br_status": 1,
            "br_x": 0.072,
            "f_bus": 4183,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6249,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6249
            ],
            "t_bus": 4194,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6250": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.032,
            "br_status": 1,
            "br_x": 0.103,
            "f_bus": 4183,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6250,
            "interconnector": false,
            "rate_a": 1.21,
            "rate_b": 1.21,
            "rate_c": 1.21,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6250
            ],
            "t_bus": 4200,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6251": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00415,
            "b_to": 0.00415,
            "br_r": 0.0002,
            "br_status": 1,
            "br_x": 0.0009,
            "f_bus": 4184,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6251,
            "interconnector": false,
            "rate_a": 2.23,
            "rate_b": 2.23,
            "rate_c": 2.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6251
            ],
            "t_bus": 4186,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6252": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4184,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6252,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6252
            ],
            "t_bus": 4187,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6253": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00025,
            "br_status": 1,
            "br_x": 0.01615,
            "f_bus": 4186,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6253,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6253
            ],
            "t_bus": 4189,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6254": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01255,
            "b_to": 0.01255,
            "br_r": 0.0018,
            "br_status": 1,
            "br_x": 0.0038,
            "f_bus": 4187,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6254,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6254
            ],
            "t_bus": 4191,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6255": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.02385,
            "b_to": 0.02385,
            "br_r": 0.00452486187845304,
            "br_status": 1,
            "br_x": 0.0135745856353591,
            "f_bus": 4187,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6255,
            "interconnector": false,
            "rate_a": 2.68,
            "rate_b": 2.68,
            "rate_c": 2.68,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6255
            ],
            "t_bus": 4197,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6256": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0171,
            "b_to": 0.0171,
            "br_r": 0.000868571428571429,
            "br_status": 1,
            "br_x": 0.00534883720930233,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6256,
            "interconnector": false,
            "rate_a": 15.88,
            "rate_b": 15.88,
            "rate_c": 15.88,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6256
            ],
            "t_bus": 4189,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6257": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.013,
            "b_to": 0.013,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.016,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6257,
            "interconnector": false,
            "rate_a": 8.24,
            "rate_b": 8.24,
            "rate_c": 8.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6257
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6258": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.013,
            "b_to": 0.013,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.016,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6258,
            "interconnector": false,
            "rate_a": 8.24,
            "rate_b": 8.24,
            "rate_c": 8.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6258
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6259": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0675,
            "b_to": 0.0675,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.094,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6259,
            "interconnector": false,
            "rate_a": 3.54,
            "rate_b": 3.54,
            "rate_c": 3.54,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6259
            ],
            "t_bus": 4204,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6260": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.092,
            "b_to": 0.092,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.044,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6260,
            "interconnector": false,
            "rate_a": 3.51,
            "rate_b": 3.51,
            "rate_c": 3.51,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6260
            ],
            "t_bus": 4212,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6261": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.03995,
            "b_to": 0.03995,
            "br_r": 0.0018,
            "br_status": 1,
            "br_x": 0.01325,
            "f_bus": 4188,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6261,
            "interconnector": false,
            "rate_a": 10.26,
            "rate_b": 10.26,
            "rate_c": 10.26,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6261
            ],
            "t_bus": 4218,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6262": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00975,
            "b_to": 0.00975,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.0123,
            "f_bus": 4189,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6262,
            "interconnector": false,
            "rate_a": 7.94,
            "rate_b": 7.94,
            "rate_c": 7.94,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6262
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6263": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0072,
            "b_to": 0.0072,
            "br_r": 0.0015,
            "br_status": 1,
            "br_x": 0.0091,
            "f_bus": 4189,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6263,
            "interconnector": false,
            "rate_a": 7.94,
            "rate_b": 7.94,
            "rate_c": 7.94,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6263
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6264": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0069,
            "b_to": 0.0069,
            "br_r": 0.00602489626556017,
            "br_status": 1,
            "br_x": 0.0313745019920319,
            "f_bus": 4190,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6264,
            "interconnector": false,
            "rate_a": 3.18,
            "rate_b": 3.18,
            "rate_c": 3.18,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6264
            ],
            "t_bus": 4210,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6265": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.05145,
            "b_to": 0.05145,
            "br_r": 0.00296062992125984,
            "br_status": 1,
            "br_x": 0.00374149659863946,
            "f_bus": 4191,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6265,
            "interconnector": false,
            "rate_a": 2.58,
            "rate_b": 2.58,
            "rate_c": 2.58,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6265
            ],
            "t_bus": 4197,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6266": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.613,
            "b_to": 0.613,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.00171428571428571,
            "f_bus": 4192,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6266,
            "interconnector": false,
            "rate_a": 6.18,
            "rate_b": 6.18,
            "rate_c": 6.18,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6266
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6267": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00065,
            "br_status": 1,
            "br_x": 0.0299674728940784,
            "f_bus": 4192,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6267,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6267
            ],
            "t_bus": 4202,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6268": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.309,
            "b_to": 0.309,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4192,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6268,
            "interconnector": false,
            "rate_a": 2.67,
            "rate_b": 2.67,
            "rate_c": 2.67,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6268
            ],
            "t_bus": 4211,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6269": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.047,
            "f_bus": 4193,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6269,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6269
            ],
            "t_bus": 4214,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6270": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.009,
            "br_status": 1,
            "br_x": 0.03,
            "f_bus": 4194,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6270,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6270
            ],
            "t_bus": 4208,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6271": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.018,
            "b_to": 0.018,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4195,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6271,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6271
            ],
            "t_bus": 4197,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6272": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.012,
            "b_to": 0.012,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4195,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6272,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6272
            ],
            "t_bus": 4198,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6273": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.014,
            "b_to": 0.014,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4196,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6273,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6273
            ],
            "t_bus": 4198,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6274": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.007,
            "b_to": 0.007,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4196,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6274,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6274
            ],
            "t_bus": 4207,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6275": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0365,
            "b_to": 0.0365,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4197,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6275,
            "interconnector": false,
            "rate_a": 1.07,
            "rate_b": 1.07,
            "rate_c": 1.07,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6275
            ],
            "t_bus": 4198,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6276": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 4.54545454545455e-5,
            "br_status": 1,
            "br_x": 0.0145360824742268,
            "f_bus": 4197,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6276,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6276
            ],
            "t_bus": 4199,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6277": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0255,
            "b_to": 0.0255,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.009,
            "f_bus": 4197,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6277,
            "interconnector": false,
            "rate_a": 1.31,
            "rate_b": 1.31,
            "rate_c": 1.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6277
            ],
            "t_bus": 4205,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6278": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.015,
            "b_to": 0.015,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4198,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6278,
            "interconnector": false,
            "rate_a": 1.07,
            "rate_b": 1.07,
            "rate_c": 1.07,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6278
            ],
            "t_bus": 4203,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6279": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.165,
            "b_to": 0.165,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4199,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6279,
            "interconnector": false,
            "rate_a": 5.93,
            "rate_b": 5.93,
            "rate_c": 5.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6279
            ],
            "t_bus": 4209,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6280": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.041,
            "f_bus": 4200,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6280,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6280
            ],
            "t_bus": 4215,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6281": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0081,
            "b_to": 0.0081,
            "br_r": 0.000333333333333333,
            "br_status": 1,
            "br_x": 0.00210660377358491,
            "f_bus": 4201,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6281,
            "interconnector": false,
            "rate_a": 12.86,
            "rate_b": 12.86,
            "rate_c": 12.86,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6281
            ],
            "t_bus": 4233,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6282": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.046,
            "b_to": 0.046,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.001,
            "f_bus": 4202,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6282,
            "interconnector": false,
            "rate_a": 5.38,
            "rate_b": 5.38,
            "rate_c": 5.38,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6282
            ],
            "t_bus": 4206,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6283": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.001,
            "f_bus": 4202,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6283,
            "interconnector": false,
            "rate_a": 1.12,
            "rate_b": 1.12,
            "rate_c": 1.12,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6283
            ],
            "t_bus": 4206,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6284": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0365,
            "b_to": 0.0365,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4203,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6284,
            "interconnector": false,
            "rate_a": 1.07,
            "rate_b": 1.07,
            "rate_c": 1.07,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6284
            ],
            "t_bus": 4206,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6285": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00106658156028369,
            "br_status": 1,
            "br_x": 0.06185,
            "f_bus": 4204,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6285,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6285
            ],
            "t_bus": 4214,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6286": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0575,
            "b_to": 0.0575,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.079,
            "f_bus": 4204,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6286,
            "interconnector": false,
            "rate_a": 3.54,
            "rate_b": 3.54,
            "rate_c": 3.54,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6286
            ],
            "t_bus": 4249,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6287": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0545,
            "b_to": 0.0545,
            "br_r": 0.0015,
            "br_status": 1,
            "br_x": 0.00272727272727273,
            "f_bus": 4205,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6287,
            "interconnector": false,
            "rate_a": 2.31,
            "rate_b": 2.31,
            "rate_c": 2.31,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6287
            ],
            "t_bus": 4206,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6288": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.015,
            "b_to": 0.015,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4206,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6288,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6288
            ],
            "t_bus": 4207,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6289": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0155,
            "b_to": 0.0155,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 4208,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6289,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6289
            ],
            "t_bus": 4213,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6290": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1575,
            "b_to": 0.1575,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 4209,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6290,
            "interconnector": false,
            "rate_a": 5.93,
            "rate_b": 5.93,
            "rate_c": 5.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6290
            ],
            "t_bus": 4211,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6291": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.015,
            "br_status": 1,
            "br_x": 0.048,
            "f_bus": 4210,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6291,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6291
            ],
            "t_bus": 4217,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6292": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.027,
            "b_to": 0.027,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.036,
            "f_bus": 4211,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6292,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6292
            ],
            "t_bus": 4218,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6293": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000181818181818182,
            "br_status": 1,
            "br_x": 0.016054588420638,
            "f_bus": 4211,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6293,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6293
            ],
            "t_bus": 4227,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6294": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.035,
            "b_to": 0.035,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.046,
            "f_bus": 4211,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6294,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6294
            ],
            "t_bus": 4239,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6295": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.072,
            "b_to": 0.072,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.022,
            "f_bus": 4212,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6295,
            "interconnector": false,
            "rate_a": 3.51,
            "rate_b": 3.51,
            "rate_c": 3.51,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6295
            ],
            "t_bus": 4218,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6296": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.015,
            "b_to": 0.015,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.021,
            "f_bus": 4213,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6296,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6296
            ],
            "t_bus": 4215,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6297": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.072,
            "br_status": 1,
            "br_x": 0.159,
            "f_bus": 4214,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6297,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6297
            ],
            "t_bus": 4216,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6298": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.039,
            "f_bus": 4214,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6298,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6298
            ],
            "t_bus": 4220,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6299": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.034,
            "br_status": 1,
            "br_x": 0.175,
            "f_bus": 4214,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6299,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6299
            ],
            "t_bus": 4231,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6300": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.026,
            "br_status": 1,
            "br_x": 0.082,
            "f_bus": 4215,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6300,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6300
            ],
            "t_bus": 4217,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6301": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0031,
            "b_to": 0.0031,
            "br_r": 0.0049238578680203,
            "br_status": 1,
            "br_x": 0.0155,
            "f_bus": 4215,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6301,
            "interconnector": false,
            "rate_a": 3.18,
            "rate_b": 3.18,
            "rate_c": 3.18,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6301
            ],
            "t_bus": 4221,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6302": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.059,
            "br_status": 1,
            "br_x": 0.131,
            "f_bus": 4216,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6302,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6302
            ],
            "t_bus": 4223,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6303": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.007,
            "b_to": 0.007,
            "br_r": 0.044,
            "br_status": 1,
            "br_x": 0.14,
            "f_bus": 4217,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6303,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6303
            ],
            "t_bus": 4226,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6304": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00012,
            "br_status": 1,
            "br_x": 0.0145809199318569,
            "f_bus": 4218,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6304,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6304
            ],
            "t_bus": 4219,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6305": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0388,
            "b_to": 0.0388,
            "br_r": 0.0069,
            "br_status": 1,
            "br_x": 0.0514,
            "f_bus": 4218,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6305,
            "interconnector": false,
            "rate_a": 4.68,
            "rate_b": 4.68,
            "rate_c": 4.68,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6305
            ],
            "t_bus": 4240,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6306": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.113,
            "b_to": 0.113,
            "br_r": 0.0009,
            "br_status": 1,
            "br_x": 0.003,
            "f_bus": 4219,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6306,
            "interconnector": false,
            "rate_a": 19.44,
            "rate_b": 19.44,
            "rate_c": 19.44,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6306
            ],
            "t_bus": 4234,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6307": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.034,
            "br_status": 1,
            "br_x": 0.178,
            "f_bus": 4220,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6307,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6307
            ],
            "t_bus": 4226,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6308": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0061,
            "b_to": 0.0061,
            "br_r": 0.015,
            "br_status": 1,
            "br_x": 0.033374531835206,
            "f_bus": 4221,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6308,
            "interconnector": false,
            "rate_a": 2.46,
            "rate_b": 2.46,
            "rate_c": 2.46,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6308
            ],
            "t_bus": 4226,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6309": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.013,
            "f_bus": 4222,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6309,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6309
            ],
            "t_bus": 4224,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6310": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.02065,
            "b_to": 0.02065,
            "br_r": 0.0041,
            "br_status": 1,
            "br_x": 0.026,
            "f_bus": 4222,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6310,
            "interconnector": false,
            "rate_a": 8.04,
            "rate_b": 8.04,
            "rate_c": 8.04,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6310
            ],
            "t_bus": 4233,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6311": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.027,
            "br_status": 1,
            "br_x": 0.06,
            "f_bus": 4223,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6311,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6311
            ],
            "t_bus": 4232,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6312": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.107,
            "f_bus": 4223,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6312,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6312
            ],
            "t_bus": 4237,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6313": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0003,
            "br_status": 1,
            "br_x": 0.027,
            "f_bus": 4224,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6313,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6313
            ],
            "t_bus": 4225,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6314": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.265,
            "b_to": 0.265,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.023,
            "f_bus": 4225,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6314,
            "interconnector": false,
            "rate_a": 18.67,
            "rate_b": 18.67,
            "rate_c": 18.67,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6314
            ],
            "t_bus": 4254,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6315": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00415,
            "b_to": 0.00415,
            "br_r": 0.0051,
            "br_status": 1,
            "br_x": 0.0261,
            "f_bus": 4226,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6315,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6315
            ],
            "t_bus": 4236,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6316": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0005,
            "b_to": 0.0005,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4227,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6316,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6316
            ],
            "t_bus": 4228,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6317": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.026,
            "f_bus": 4227,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6317,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6317
            ],
            "t_bus": 4228,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6318": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0155,
            "b_to": 0.0155,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4227,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6318,
            "interconnector": false,
            "rate_a": 1.4,
            "rate_b": 1.4,
            "rate_c": 1.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6318
            ],
            "t_bus": 4229,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6319": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.03,
            "b_to": 0.03,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.042,
            "f_bus": 4227,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6319,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6319
            ],
            "t_bus": 4230,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6320": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.015,
            "br_status": 1,
            "br_x": 0.116,
            "f_bus": 4227,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6320,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6320
            ],
            "t_bus": 4235,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6321": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0135,
            "b_to": 0.0135,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.045,
            "f_bus": 4229,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6321,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6321
            ],
            "t_bus": 4230,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6322": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.016,
            "br_status": 1,
            "br_x": 0.083,
            "f_bus": 4231,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6322,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6322
            ],
            "t_bus": 4241,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6323": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.029,
            "br_status": 1,
            "br_x": 0.067,
            "f_bus": 4232,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6323,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6323
            ],
            "t_bus": 4237,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6324": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0521,
            "b_to": 0.0521,
            "br_r": 0.0093,
            "br_status": 1,
            "br_x": 0.069,
            "f_bus": 4233,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6324,
            "interconnector": false,
            "rate_a": 4.82,
            "rate_b": 4.82,
            "rate_c": 4.82,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6324
            ],
            "t_bus": 4248,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6325": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00024,
            "br_status": 1,
            "br_x": 0.036,
            "f_bus": 4234,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6325,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6325
            ],
            "t_bus": 4236,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6326": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.429,
            "b_to": 0.429,
            "br_r": 0.0033,
            "br_status": 1,
            "br_x": 0.0113,
            "f_bus": 4234,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6326,
            "interconnector": false,
            "rate_a": 19.44,
            "rate_b": 19.44,
            "rate_c": 19.44,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6326
            ],
            "t_bus": 4254,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6327": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.01,
            "br_status": 1,
            "br_x": 0.079,
            "f_bus": 4235,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6327,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6327
            ],
            "t_bus": 4242,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6328": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0039,
            "b_to": 0.0039,
            "br_r": 0.0138,
            "br_status": 1,
            "br_x": 0.0713,
            "f_bus": 4236,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6328,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6328
            ],
            "t_bus": 4238,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6329": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00495,
            "b_to": 0.00495,
            "br_r": 0.0176,
            "br_status": 1,
            "br_x": 0.091,
            "f_bus": 4236,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6329,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6329
            ],
            "t_bus": 4244,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6330": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00345,
            "b_to": 0.00345,
            "br_r": 0.0033,
            "br_status": 1,
            "br_x": 0.0171,
            "f_bus": 4237,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6330,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6330
            ],
            "t_bus": 4246,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6331": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 4237,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6331,
            "interconnector": false,
            "rate_a": 1.91,
            "rate_b": 1.91,
            "rate_c": 1.91,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6331
            ],
            "t_bus": 4250,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6332": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.039,
            "br_status": 1,
            "br_x": 0.086,
            "f_bus": 4238,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6332,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6332
            ],
            "t_bus": 4243,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6333": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00161538461538462,
            "br_status": 1,
            "br_x": 0.0733157721435627,
            "f_bus": 4239,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6333,
            "interconnector": false,
            "rate_a": 1.88,
            "rate_b": 1.88,
            "rate_c": 1.88,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6333
            ],
            "t_bus": 4242,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6334": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0255,
            "b_to": 0.0255,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.034,
            "f_bus": 4239,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6334,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6334
            ],
            "t_bus": 4247,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6335": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00049811320754717,
            "br_status": 1,
            "br_x": 0.06185,
            "f_bus": 4240,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6335,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6335
            ],
            "t_bus": 4245,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6336": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0455,
            "b_to": 0.0455,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.06,
            "f_bus": 4240,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6336,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6336
            ],
            "t_bus": 4276,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6337": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.069,
            "f_bus": 4241,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6337,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6337
            ],
            "t_bus": 4255,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6338": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.095,
            "f_bus": 4242,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6338,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6338
            ],
            "t_bus": 4252,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6339": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.0095,
            "f_bus": 4243,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6339,
            "interconnector": false,
            "rate_a": 2.46,
            "rate_b": 2.46,
            "rate_c": 2.46,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6339
            ],
            "t_bus": 4245,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6340": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0039,
            "b_to": 0.0039,
            "br_r": 0.0139,
            "br_status": 1,
            "br_x": 0.0715,
            "f_bus": 4244,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6340,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6340
            ],
            "t_bus": 4259,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6341": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.053,
            "br_status": 1,
            "br_x": 0.118,
            "f_bus": 4245,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6341,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6341
            ],
            "t_bus": 4259,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6342": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.013,
            "f_bus": 4246,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6342,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6342
            ],
            "t_bus": 4260,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6343": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.064,
            "f_bus": 4247,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6343,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6343
            ],
            "t_bus": 4258,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6344": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0315,
            "b_to": 0.0315,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.041,
            "f_bus": 4247,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6344,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6344
            ],
            "t_bus": 4276,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6345": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0865,
            "b_to": 0.0865,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4248,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6345,
            "interconnector": false,
            "rate_a": 4.67,
            "rate_b": 4.67,
            "rate_c": 4.67,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6345
            ],
            "t_bus": 4251,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6346": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0105,
            "b_to": 0.0105,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.009,
            "f_bus": 4248,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6346,
            "interconnector": false,
            "rate_a": 4.68,
            "rate_b": 4.68,
            "rate_c": 4.68,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6346
            ],
            "t_bus": 4253,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6347": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.046,
            "b_to": 0.046,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.061,
            "f_bus": 4249,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6347,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6347
            ],
            "t_bus": 4251,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6348": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0568,
            "b_to": 0.0568,
            "br_r": 0.0085,
            "br_status": 1,
            "br_x": 0.0609,
            "f_bus": 4249,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6348,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6348
            ],
            "t_bus": 4256,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6349": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000285714285714286,
            "br_status": 1,
            "br_x": 0.0417049973132724,
            "f_bus": 4249,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6349,
            "interconnector": false,
            "rate_a": 3.7,
            "rate_b": 3.7,
            "rate_c": 3.7,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6349
            ],
            "t_bus": 4260,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6350": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0535,
            "b_to": 0.0535,
            "br_r": 0.015,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 4249,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6350,
            "interconnector": false,
            "rate_a": 5.56,
            "rate_b": 5.56,
            "rate_c": 5.56,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6350
            ],
            "t_bus": 4297,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6351": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.031,
            "f_bus": 4250,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6351,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6351
            ],
            "t_bus": 4260,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6352": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.018,
            "br_status": 1,
            "br_x": 0.04,
            "f_bus": 4250,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6352,
            "interconnector": false,
            "rate_a": 1.1,
            "rate_b": 1.1,
            "rate_c": 1.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6352
            ],
            "t_bus": 4260,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6353": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.024,
            "f_bus": 4250,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6353,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6353
            ],
            "t_bus": 4261,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6354": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.044,
            "br_status": 1,
            "br_x": 0.101,
            "f_bus": 4250,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6354,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6354
            ],
            "t_bus": 4265,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6355": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.013,
            "b_to": 0.013,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4251,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6355,
            "interconnector": false,
            "rate_a": 8.02,
            "rate_b": 8.02,
            "rate_c": 8.02,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6355
            ],
            "t_bus": 4256,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6356": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.014,
            "b_to": 0.014,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4251,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6356,
            "interconnector": false,
            "rate_a": 6.6,
            "rate_b": 6.6,
            "rate_c": 6.6,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6356
            ],
            "t_bus": 4256,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6357": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.018,
            "br_status": 1,
            "br_x": 0.081,
            "f_bus": 4252,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6357,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6357
            ],
            "t_bus": 4264,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6358": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 6.25e-5,
            "br_status": 1,
            "br_x": 0.00936238328145843,
            "f_bus": 4253,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6358,
            "interconnector": false,
            "rate_a": 17.5,
            "rate_b": 17.5,
            "rate_c": 17.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6358
            ],
            "t_bus": 4254,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6359": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.2361,
            "b_to": 0.2361,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.000918918918918919,
            "f_bus": 4253,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6359,
            "interconnector": false,
            "rate_a": 13.2,
            "rate_b": 13.2,
            "rate_c": 13.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6359
            ],
            "t_bus": 4256,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6360": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.27445,
            "b_to": 0.27445,
            "br_r": 0.0008,
            "br_status": 1,
            "br_x": 0.0002,
            "f_bus": 4254,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6360,
            "interconnector": false,
            "rate_a": 12.1,
            "rate_b": 12.1,
            "rate_c": 12.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6360
            ],
            "t_bus": 4257,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6361": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.011,
            "br_status": 1,
            "br_x": 0.058,
            "f_bus": 4255,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6361,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6361
            ],
            "t_bus": 4269,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6362": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0003,
            "br_status": 1,
            "br_x": 0.027,
            "f_bus": 4256,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6362,
            "interconnector": false,
            "rate_a": 1.0,
            "rate_b": 1.0,
            "rate_c": 1.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6362
            ],
            "t_bus": 4257,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6363": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0002,
            "br_status": 1,
            "br_x": 0.03155,
            "f_bus": 4256,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6363,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6363
            ],
            "t_bus": 4272,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6364": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.51245,
            "b_to": 0.51245,
            "br_r": 0.000352941176470588,
            "br_status": 1,
            "br_x": 0.00585365853658537,
            "f_bus": 4256,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6364,
            "interconnector": false,
            "rate_a": 13.2,
            "rate_b": 13.2,
            "rate_c": 13.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6364
            ],
            "t_bus": 4301,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6365": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.026,
            "f_bus": 4258,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6365,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6365
            ],
            "t_bus": 4264,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6366": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0087,
            "b_to": 0.0087,
            "br_r": 0.0309,
            "br_status": 1,
            "br_x": 0.1599,
            "f_bus": 4259,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6366,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6366
            ],
            "t_bus": 4270,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6367": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0051,
            "b_to": 0.0051,
            "br_r": 0.00547488584474886,
            "br_status": 1,
            "br_x": 0.0240995850622407,
            "f_bus": 4260,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6367,
            "interconnector": false,
            "rate_a": 3.18,
            "rate_b": 3.18,
            "rate_c": 3.18,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6367
            ],
            "t_bus": 4262,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6368": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00515,
            "b_to": 0.00515,
            "br_r": 0.0184,
            "br_status": 1,
            "br_x": 0.095,
            "f_bus": 4260,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6368,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6368
            ],
            "t_bus": 4266,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6369": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.038,
            "br_status": 1,
            "br_x": 0.123,
            "f_bus": 4260,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6369,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6369
            ],
            "t_bus": 4274,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6370": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.089,
            "f_bus": 4261,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6370,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6370
            ],
            "t_bus": 4267,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6371": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0721,
            "b_to": 0.0721,
            "br_r": 0.00194871794871795,
            "br_status": 1,
            "br_x": 0.00347482014388489,
            "f_bus": 4262,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6371,
            "interconnector": false,
            "rate_a": 2.4,
            "rate_b": 2.4,
            "rate_c": 2.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6371
            ],
            "t_bus": 4263,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6372": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.19205,
            "b_to": 0.19205,
            "br_r": 0.0019746835443038,
            "br_status": 1,
            "br_x": 0.00947493403693931,
            "f_bus": 4262,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6372,
            "interconnector": false,
            "rate_a": 3.8,
            "rate_b": 3.8,
            "rate_c": 3.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6372
            ],
            "t_bus": 4263,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6373": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.022,
            "br_status": 1,
            "br_x": 0.071,
            "f_bus": 4264,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6373,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6373
            ],
            "t_bus": 4271,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6374": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00915,
            "b_to": 0.00915,
            "br_r": 0.0332,
            "br_status": 1,
            "br_x": 0.1067,
            "f_bus": 4265,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6374,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6374
            ],
            "t_bus": 4272,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6375": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.043,
            "f_bus": 4266,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6375,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6375
            ],
            "t_bus": 4268,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6376": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.107,
            "f_bus": 4267,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6376,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6376
            ],
            "t_bus": 4272,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6377": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.011,
            "br_status": 1,
            "br_x": 0.059,
            "f_bus": 4268,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6377,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6377
            ],
            "t_bus": 4269,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6378": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.01,
            "br_status": 1,
            "br_x": 0.051,
            "f_bus": 4269,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6378,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6378
            ],
            "t_bus": 4273,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6379": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.007,
            "b_to": 0.007,
            "br_r": 0.065,
            "br_status": 1,
            "br_x": 0.15,
            "f_bus": 4269,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6379,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6379
            ],
            "t_bus": 4283,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6380": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0061,
            "b_to": 0.0061,
            "br_r": 0.0217,
            "br_status": 1,
            "br_x": 0.1121,
            "f_bus": 4270,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6380,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6380
            ],
            "t_bus": 4271,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6381": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.00373333333333333,
            "br_status": 1,
            "br_x": 0.01995,
            "f_bus": 4270,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6381,
            "interconnector": false,
            "rate_a": 4.2,
            "rate_b": 4.2,
            "rate_c": 4.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6381
            ],
            "t_bus": 4275,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6382": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00122040816326531,
            "br_status": 1,
            "br_x": 0.0641139797507788,
            "f_bus": 4270,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6382,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6382
            ],
            "t_bus": 4276,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6383": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01805,
            "b_to": 0.01805,
            "br_r": 0.0186681974741676,
            "br_status": 1,
            "br_x": 0.0688475499092559,
            "f_bus": 4272,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6383,
            "interconnector": false,
            "rate_a": 3.33,
            "rate_b": 3.33,
            "rate_c": 3.33,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6383
            ],
            "t_bus": 4278,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6384": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.015,
            "br_status": 1,
            "br_x": 0.05,
            "f_bus": 4272,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6384,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6384
            ],
            "t_bus": 4290,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6385": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 4273,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6385,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6385
            ],
            "t_bus": 4277,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6386": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.047,
            "br_status": 1,
            "br_x": 0.103,
            "f_bus": 4274,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6386,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6386
            ],
            "t_bus": 4285,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6387": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 4274,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6387,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6387
            ],
            "t_bus": 4288,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6388": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.025,
            "b_to": 0.025,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 4275,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6388,
            "interconnector": false,
            "rate_a": 1.3,
            "rate_b": 1.3,
            "rate_c": 1.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6388
            ],
            "t_bus": 4279,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6389": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0275,
            "b_to": 0.0275,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.033,
            "f_bus": 4275,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6389,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6389
            ],
            "t_bus": 4280,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6390": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0225,
            "b_to": 0.0225,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.02,
            "f_bus": 4276,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6390,
            "interconnector": false,
            "rate_a": 8.03,
            "rate_b": 8.03,
            "rate_c": 8.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6390
            ],
            "t_bus": 4282,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6391": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.031,
            "br_status": 1,
            "br_x": 0.075,
            "f_bus": 4277,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6391,
            "interconnector": false,
            "rate_a": 2.17,
            "rate_b": 2.17,
            "rate_c": 2.17,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6391
            ],
            "t_bus": 4280,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6392": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0125,
            "b_to": 0.0125,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.045,
            "f_bus": 4278,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6392,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6392
            ],
            "t_bus": 4284,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6393": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.007,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 4278,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6393,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6393
            ],
            "t_bus": 4289,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6394": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0005,
            "b_to": 0.0005,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4279,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6394,
            "interconnector": false,
            "rate_a": 2.16,
            "rate_b": 2.16,
            "rate_c": 2.16,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6394
            ],
            "t_bus": 4281,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6395": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.038,
            "f_bus": 4280,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6395,
            "interconnector": false,
            "rate_a": 1.92,
            "rate_b": 1.92,
            "rate_c": 1.92,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6395
            ],
            "t_bus": 4281,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6396": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.064,
            "f_bus": 4280,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6396,
            "interconnector": false,
            "rate_a": 2.5,
            "rate_b": 2.5,
            "rate_c": 2.5,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6396
            ],
            "t_bus": 4282,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6397": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.109,
            "f_bus": 4280,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6397,
            "interconnector": false,
            "rate_a": 1.92,
            "rate_b": 1.92,
            "rate_c": 1.92,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6397
            ],
            "t_bus": 4287,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6398": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0585,
            "b_to": 0.0585,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 4282,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6398,
            "interconnector": false,
            "rate_a": 7.65,
            "rate_b": 7.65,
            "rate_c": 7.65,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6398
            ],
            "t_bus": 4297,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6399": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.065,
            "f_bus": 4283,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6399,
            "interconnector": false,
            "rate_a": 1.59,
            "rate_b": 1.59,
            "rate_c": 1.59,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6399
            ],
            "t_bus": 4293,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6400": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.031,
            "f_bus": 4284,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6400,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6400
            ],
            "t_bus": 4286,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6401": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.122,
            "b_to": 0.122,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.024,
            "f_bus": 4285,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6401,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6401
            ],
            "t_bus": 4292,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6402": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00175,
            "b_to": 0.00175,
            "br_r": 0.00239583333333333,
            "br_status": 1,
            "br_x": 0.00839880952380952,
            "f_bus": 4286,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6402,
            "interconnector": false,
            "rate_a": 2.56,
            "rate_b": 2.56,
            "rate_c": 2.56,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6402
            ],
            "t_bus": 4290,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6403": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.028,
            "f_bus": 4287,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6403,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6403
            ],
            "t_bus": 4291,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6404": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.018,
            "br_status": 1,
            "br_x": 0.095,
            "f_bus": 4288,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6404,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6404
            ],
            "t_bus": 4295,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6405": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.014,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 4289,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6405,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6405
            ],
            "t_bus": 4294,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6406": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.032,
            "f_bus": 4290,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6406,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6406
            ],
            "t_bus": 4301,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6407": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.026,
            "br_status": 1,
            "br_x": 0.135,
            "f_bus": 4291,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6407,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6407
            ],
            "t_bus": 4293,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6408": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.032,
            "f_bus": 4292,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6408,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6408
            ],
            "t_bus": 4299,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6409": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.00553846153846154,
            "br_status": 1,
            "br_x": 0.0204512195121951,
            "f_bus": 4293,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6409,
            "interconnector": false,
            "rate_a": 3.33,
            "rate_b": 3.33,
            "rate_c": 3.33,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6409
            ],
            "t_bus": 4295,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6410": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.017,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 4293,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6410,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6410
            ],
            "t_bus": 4296,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6411": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00065,
            "br_status": 1,
            "br_x": 0.0324745188606621,
            "f_bus": 4293,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6411,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6411
            ],
            "t_bus": 4297,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6412": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.012,
            "br_status": 1,
            "br_x": 0.026,
            "f_bus": 4293,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6412,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6412
            ],
            "t_bus": 4298,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6413": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.013,
            "br_status": 1,
            "br_x": 0.066,
            "f_bus": 4294,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6413,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6413
            ],
            "t_bus": 4300,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6414": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.009,
            "br_status": 1,
            "br_x": 0.047,
            "f_bus": 4295,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6414,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6414
            ],
            "t_bus": 4302,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6415": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00225,
            "b_to": 0.00225,
            "br_r": 0.00157575757575758,
            "br_status": 1,
            "br_x": 0.0065,
            "f_bus": 4295,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6415,
            "interconnector": false,
            "rate_a": 3.4,
            "rate_b": 3.4,
            "rate_c": 3.4,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6415
            ],
            "t_bus": 4304,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6416": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0055,
            "b_to": 0.0055,
            "br_r": 0.02,
            "br_status": 1,
            "br_x": 0.104,
            "f_bus": 4295,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6416,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6416
            ],
            "t_bus": 4306,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6417": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.03,
            "br_status": 1,
            "br_x": 0.069,
            "f_bus": 4296,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6417,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6417
            ],
            "t_bus": 4308,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6418": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0305,
            "b_to": 0.0305,
            "br_r": 0.006,
            "br_status": 1,
            "br_x": 0.038,
            "f_bus": 4297,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6418,
            "interconnector": false,
            "rate_a": 7.88,
            "rate_b": 7.88,
            "rate_c": 7.88,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6418
            ],
            "t_bus": 4309,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6419": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.034,
            "b_to": 0.034,
            "br_r": 0.0015,
            "br_status": 1,
            "br_x": 0.011,
            "f_bus": 4297,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6419,
            "interconnector": false,
            "rate_a": 9.36,
            "rate_b": 9.36,
            "rate_c": 9.36,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6419
            ],
            "t_bus": 4312,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6420": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0155,
            "b_to": 0.0155,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.02,
            "f_bus": 4297,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6420,
            "interconnector": false,
            "rate_a": 4.54,
            "rate_b": 4.54,
            "rate_c": 4.54,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6420
            ],
            "t_bus": 4316,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6421": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.009,
            "b_to": 0.009,
            "br_r": 0.025,
            "br_status": 1,
            "br_x": 0.054,
            "f_bus": 4298,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6421,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6421
            ],
            "t_bus": 4310,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6422": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.03195,
            "b_to": 0.03195,
            "br_r": 0.0064,
            "br_status": 1,
            "br_x": 0.0402,
            "f_bus": 4299,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6422,
            "interconnector": false,
            "rate_a": 7.94,
            "rate_b": 7.94,
            "rate_c": 7.94,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6422
            ],
            "t_bus": 4301,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6423": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.00965,
            "b_to": 0.00965,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.0126,
            "f_bus": 4299,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6423,
            "interconnector": false,
            "rate_a": 7.94,
            "rate_b": 7.94,
            "rate_c": 7.94,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6423
            ],
            "t_bus": 4303,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6424": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0695,
            "b_to": 0.0695,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.014,
            "f_bus": 4300,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6424,
            "interconnector": false,
            "rate_a": 1.2,
            "rate_b": 1.2,
            "rate_c": 1.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6424
            ],
            "t_bus": 4305,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6425": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.019,
            "br_status": 1,
            "br_x": 0.097,
            "f_bus": 4300,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6425,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6425
            ],
            "t_bus": 4315,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6426": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0005,
            "b_to": 0.0005,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4302,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6426,
            "interconnector": false,
            "rate_a": 2.17,
            "rate_b": 2.17,
            "rate_c": 2.17,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6426
            ],
            "t_bus": 4311,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6427": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.032,
            "f_bus": 4303,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6427,
            "interconnector": false,
            "rate_a": 5.0,
            "rate_b": 5.0,
            "rate_c": 5.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6427
            ],
            "t_bus": 4307,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6428": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0125,
            "b_to": 0.0125,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.0145,
            "f_bus": 4303,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6428,
            "interconnector": false,
            "rate_a": 7.92,
            "rate_b": 7.92,
            "rate_c": 7.92,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6428
            ],
            "t_bus": 4309,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6429": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.036,
            "b_to": 0.036,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4304,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6429,
            "interconnector": false,
            "rate_a": 4.38,
            "rate_b": 4.38,
            "rate_c": 4.38,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6429
            ],
            "t_bus": 4314,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6430": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0165,
            "b_to": 0.0165,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4305,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6430,
            "interconnector": false,
            "rate_a": 2.2,
            "rate_b": 2.2,
            "rate_c": 2.2,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6430
            ],
            "t_bus": 4307,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6431": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0005,
            "b_to": 0.0005,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.008,
            "f_bus": 4306,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6431,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6431
            ],
            "t_bus": 4317,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6432": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.027,
            "br_status": 1,
            "br_x": 0.062,
            "f_bus": 4308,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6432,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6432
            ],
            "t_bus": 4310,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6433": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0005,
            "b_to": 0.0005,
            "br_r": 0.005,
            "br_status": 1,
            "br_x": 0.011,
            "f_bus": 4308,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6433,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6433
            ],
            "t_bus": 4313,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6434": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000565217391304348,
            "br_status": 1,
            "br_x": 0.0425161632220456,
            "f_bus": 4309,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6434,
            "interconnector": false,
            "rate_a": 3.75,
            "rate_b": 3.75,
            "rate_c": 3.75,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6434
            ],
            "t_bus": 4315,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6435": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.01,
            "br_status": 1,
            "br_x": 0.024,
            "f_bus": 4310,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6435,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6435
            ],
            "t_bus": 4319,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6436": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.027,
            "br_status": 1,
            "br_x": 0.068,
            "f_bus": 4311,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6436,
            "interconnector": false,
            "rate_a": 2.17,
            "rate_b": 2.17,
            "rate_c": 2.17,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6436
            ],
            "t_bus": 4317,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6437": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.124,
            "f_bus": 4312,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6437,
            "interconnector": false,
            "rate_a": 1.25,
            "rate_b": 1.25,
            "rate_c": 1.25,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6437
            ],
            "t_bus": 4313,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6438": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1225,
            "b_to": 0.1225,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.009,
            "f_bus": 4312,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6438,
            "interconnector": false,
            "rate_a": 5.13,
            "rate_b": 5.13,
            "rate_c": 5.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6438
            ],
            "t_bus": 4316,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6439": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.052,
            "b_to": 0.052,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.002,
            "f_bus": 4312,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6439,
            "interconnector": false,
            "rate_a": 5.36,
            "rate_b": 5.36,
            "rate_c": 5.36,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6439
            ],
            "t_bus": 4318,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6440": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0049,
            "b_to": 0.0049,
            "br_r": 0.00439285714285714,
            "br_status": 1,
            "br_x": 0.0169502923976608,
            "f_bus": 4314,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6440,
            "interconnector": false,
            "rate_a": 3.3,
            "rate_b": 3.3,
            "rate_c": 3.3,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6440
            ],
            "t_bus": 4319,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6441": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.001,
            "b_to": 0.001,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.018,
            "f_bus": 4315,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6441,
            "interconnector": false,
            "rate_a": 1.96,
            "rate_b": 1.96,
            "rate_c": 1.96,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6441
            ],
            "t_bus": 4317,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6442": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.04965,
            "b_to": 0.04965,
            "br_r": 0.0021,
            "br_status": 1,
            "br_x": 0.0099,
            "f_bus": 4315,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6442,
            "interconnector": false,
            "rate_a": 1.92,
            "rate_b": 1.92,
            "rate_c": 1.92,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6442
            ],
            "t_bus": 4317,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6443": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.022,
            "br_status": 1,
            "br_x": 0.114,
            "f_bus": 4315,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6443,
            "interconnector": false,
            "rate_a": 2.1,
            "rate_b": 2.1,
            "rate_c": 2.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6443
            ],
            "t_bus": 4321,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6444": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.207,
            "b_to": 0.207,
            "br_r": 0.0,
            "br_status": 1,
            "br_x": 0.005,
            "f_bus": 4316,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6444,
            "interconnector": false,
            "rate_a": 5.7,
            "rate_b": 5.7,
            "rate_c": 5.7,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6444
            ],
            "t_bus": 4318,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6445": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000310344827586207,
            "br_status": 1,
            "br_x": 0.0298096828046745,
            "f_bus": 4316,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6445,
            "interconnector": false,
            "rate_a": 4.88,
            "rate_b": 4.88,
            "rate_c": 4.88,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6445
            ],
            "t_bus": 4319,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "6446": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0045,
            "b_to": 0.0045,
            "br_r": 0.037,
            "br_status": 1,
            "br_x": 0.096,
            "f_bus": 4317,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6446,
            "interconnector": false,
            "rate_a": 1.28,
            "rate_b": 1.28,
            "rate_c": 1.28,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6446
            ],
            "t_bus": 4321,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6447": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.041,
            "br_status": 1,
            "br_x": 0.091,
            "f_bus": 4319,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6447,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6447
            ],
            "t_bus": 4320,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "6448": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.04,
            "br_status": 1,
            "br_x": 0.089,
            "f_bus": 4320,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 6448,
            "interconnector": false,
            "rate_a": 1.23,
            "rate_b": 1.23,
            "rate_c": 1.23,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                6448
            ],
            "t_bus": 4321,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8803": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.024,
            "br_status": 1,
            "br_x": 0.064,
            "f_bus": 5892,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8803,
            "interconnector": false,
            "rate_a": 1.03,
            "rate_b": 1.03,
            "rate_c": 1.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8803
            ],
            "t_bus": 5893,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8804": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.061,
            "br_status": 1,
            "br_x": 0.161,
            "f_bus": 5892,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8804,
            "interconnector": false,
            "rate_a": 1.03,
            "rate_b": 1.03,
            "rate_c": 1.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8804
            ],
            "t_bus": 5894,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8805": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.024,
            "br_status": 1,
            "br_x": 0.069,
            "f_bus": 5892,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8805,
            "interconnector": false,
            "rate_a": 1.93,
            "rate_b": 1.93,
            "rate_c": 1.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8805
            ],
            "t_bus": 5896,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8806": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.005,
            "b_to": 0.005,
            "br_r": 0.039,
            "br_status": 1,
            "br_x": 0.101,
            "f_bus": 5893,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8806,
            "interconnector": false,
            "rate_a": 1.03,
            "rate_b": 1.03,
            "rate_c": 1.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8806
            ],
            "t_bus": 5894,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8807": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001575,
            "br_status": 1,
            "br_x": 0.0653526939243408,
            "f_bus": 5894,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8807,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8807
            ],
            "t_bus": 5895,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8808": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0025,
            "b_to": 0.0025,
            "br_r": 0.011,
            "br_status": 1,
            "br_x": 0.048,
            "f_bus": 5894,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8808,
            "interconnector": false,
            "rate_a": 1.66,
            "rate_b": 1.66,
            "rate_c": 1.66,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8808
            ],
            "t_bus": 5897,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8809": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0085,
            "b_to": 0.0085,
            "br_r": 0.018,
            "br_status": 1,
            "br_x": 0.053,
            "f_bus": 5894,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8809,
            "interconnector": false,
            "rate_a": 1.66,
            "rate_b": 1.66,
            "rate_c": 1.66,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8809
            ],
            "t_bus": 5901,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8810": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.1404,
            "b_to": 0.1404,
            "br_r": 0.00105,
            "br_status": 1,
            "br_x": 0.0118,
            "f_bus": 5895,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8810,
            "interconnector": false,
            "rate_a": 18.1,
            "rate_b": 18.1,
            "rate_c": 18.1,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8810
            ],
            "t_bus": 5904,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8811": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01295,
            "b_to": 0.01295,
            "br_r": 0.0139423393739703,
            "br_status": 1,
            "br_x": 0.066848167539267,
            "f_bus": 5896,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8811,
            "interconnector": false,
            "rate_a": 4.06,
            "rate_b": 4.06,
            "rate_c": 4.06,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8811
            ],
            "t_bus": 5898,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8812": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.002,
            "b_to": 0.002,
            "br_r": 0.008,
            "br_status": 1,
            "br_x": 0.037,
            "f_bus": 5897,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8812,
            "interconnector": false,
            "rate_a": 1.66,
            "rate_b": 1.66,
            "rate_c": 1.66,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8812
            ],
            "t_bus": 5901,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8813": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0018,
            "br_status": 1,
            "br_x": 0.0637214593958415,
            "f_bus": 5898,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8813,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8813
            ],
            "t_bus": 5899,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8814": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.007,
            "b_to": 0.007,
            "br_r": 0.0137454545454545,
            "br_status": 1,
            "br_x": 0.0357342657342657,
            "f_bus": 5898,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8814,
            "interconnector": false,
            "rate_a": 2.48,
            "rate_b": 2.48,
            "rate_c": 2.48,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8814
            ],
            "t_bus": 5900,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8815": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.029,
            "br_status": 1,
            "br_x": 0.077,
            "f_bus": 5898,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8815,
            "interconnector": false,
            "rate_a": 1.03,
            "rate_b": 1.03,
            "rate_c": 1.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8815
            ],
            "t_bus": 5906,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8816": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0445,
            "b_to": 0.0445,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.014,
            "f_bus": 5899,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8816,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8816
            ],
            "t_bus": 5903,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8817": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.04,
            "b_to": 0.04,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.013,
            "f_bus": 5899,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8817,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8817
            ],
            "t_bus": 5904,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8818": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.075,
            "b_to": 0.075,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.006,
            "f_bus": 5899,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8818,
            "interconnector": false,
            "rate_a": 17.62,
            "rate_b": 17.62,
            "rate_c": 17.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8818
            ],
            "t_bus": 5912,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8819": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.0115,
            "br_status": 1,
            "br_x": 0.029,
            "f_bus": 5900,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8819,
            "interconnector": false,
            "rate_a": 2.06,
            "rate_b": 2.06,
            "rate_c": 2.06,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8819
            ],
            "t_bus": 5902,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8820": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.012,
            "b_to": 0.012,
            "br_r": 0.023247311827957,
            "br_status": 1,
            "br_x": 0.0619959677419355,
            "f_bus": 5901,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8820,
            "interconnector": false,
            "rate_a": 2.27,
            "rate_b": 2.27,
            "rate_c": 2.27,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8820
            ],
            "t_bus": 5908,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8822": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0018,
            "br_status": 1,
            "br_x": 0.06725,
            "f_bus": 5902,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8822,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8822
            ],
            "t_bus": 5903,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8823": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0049,
            "b_to": 0.0049,
            "br_r": 0.0113749450549451,
            "br_status": 1,
            "br_x": 0.0266238497652582,
            "f_bus": 5902,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8823,
            "interconnector": false,
            "rate_a": 3.32,
            "rate_b": 3.32,
            "rate_c": 3.32,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8823
            ],
            "t_bus": 5905,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8824": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0845,
            "b_to": 0.0845,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.027,
            "f_bus": 5903,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8824,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8824
            ],
            "t_bus": 5904,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8825": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.057,
            "b_to": 0.057,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.019,
            "f_bus": 5903,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8825,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8825
            ],
            "t_bus": 5911,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8826": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.065,
            "b_to": 0.065,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.0055,
            "f_bus": 5904,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8826,
            "interconnector": false,
            "rate_a": 17.62,
            "rate_b": 17.62,
            "rate_c": 17.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8826
            ],
            "t_bus": 5920,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8827": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.004,
            "b_to": 0.004,
            "br_r": 0.0095,
            "br_status": 1,
            "br_x": 0.0217471264367816,
            "f_bus": 5905,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8827,
            "interconnector": false,
            "rate_a": 1.73,
            "rate_b": 1.73,
            "rate_c": 1.73,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8827
            ],
            "t_bus": 5907,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8828": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.011,
            "b_to": 0.011,
            "br_r": 0.045,
            "br_status": 1,
            "br_x": 0.119,
            "f_bus": 5906,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8828,
            "interconnector": false,
            "rate_a": 1.24,
            "rate_b": 1.24,
            "rate_c": 1.24,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8828
            ],
            "t_bus": 5919,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8829": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.008,
            "b_to": 0.008,
            "br_r": 0.0185,
            "br_status": 1,
            "br_x": 0.0432485549132948,
            "f_bus": 5907,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8829,
            "interconnector": false,
            "rate_a": 1.73,
            "rate_b": 1.73,
            "rate_c": 1.73,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8829
            ],
            "t_bus": 5917,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8830": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.003,
            "b_to": 0.003,
            "br_r": 0.011,
            "br_status": 1,
            "br_x": 0.066,
            "f_bus": 5908,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8830,
            "interconnector": false,
            "rate_a": 2.13,
            "rate_b": 2.13,
            "rate_c": 2.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8830
            ],
            "t_bus": 5914,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8831": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.006,
            "b_to": 0.006,
            "br_r": 0.042,
            "br_status": 1,
            "br_x": 0.124,
            "f_bus": 5908,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8831,
            "interconnector": false,
            "rate_a": 1.93,
            "rate_b": 1.93,
            "rate_c": 1.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8831
            ],
            "t_bus": 5915,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8832": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0035,
            "b_to": 0.0035,
            "br_r": 0.025,
            "br_status": 1,
            "br_x": 0.073,
            "f_bus": 5908,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8832,
            "interconnector": false,
            "rate_a": 1.93,
            "rate_b": 1.93,
            "rate_c": 1.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8832
            ],
            "t_bus": 5916,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8833": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0048,
            "b_to": 0.0048,
            "br_r": 0.00915,
            "br_status": 1,
            "br_x": 0.02355,
            "f_bus": 5908,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8833,
            "interconnector": false,
            "rate_a": 3.9,
            "rate_b": 3.9,
            "rate_c": 3.9,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8833
            ],
            "t_bus": 5921,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8834": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.14,
            "b_to": 0.14,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.0025,
            "f_bus": 5909,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8834,
            "interconnector": false,
            "rate_a": 3.16,
            "rate_b": 3.16,
            "rate_c": 3.16,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8834
            ],
            "t_bus": 5910,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8835": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0075,
            "b_to": 0.0075,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.0055,
            "f_bus": 5909,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8835,
            "interconnector": false,
            "rate_a": 1.72,
            "rate_b": 1.72,
            "rate_c": 1.72,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8835
            ],
            "t_bus": 5913,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8836": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.001575,
            "br_status": 1,
            "br_x": 0.0645972962533797,
            "f_bus": 5910,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8836,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8836
            ],
            "t_bus": 5911,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8837": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.022,
            "b_to": 0.022,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.0015,
            "f_bus": 5910,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8837,
            "interconnector": false,
            "rate_a": 2.88,
            "rate_b": 2.88,
            "rate_c": 2.88,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8837
            ],
            "t_bus": 5913,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8838": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.018,
            "b_to": 0.018,
            "br_r": 0.00473684210526316,
            "br_status": 1,
            "br_x": 0.013,
            "f_bus": 5910,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8838,
            "interconnector": false,
            "rate_a": 2.03,
            "rate_b": 2.03,
            "rate_c": 2.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8838
            ],
            "t_bus": 5922,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8839": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.046,
            "b_to": 0.046,
            "br_r": 0.0005,
            "br_status": 1,
            "br_x": 0.004,
            "f_bus": 5911,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8839,
            "interconnector": false,
            "rate_a": 17.62,
            "rate_b": 17.62,
            "rate_c": 17.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8839
            ],
            "t_bus": 5918,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8840": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0855,
            "b_to": 0.0855,
            "br_r": 0.003,
            "br_status": 1,
            "br_x": 0.028,
            "f_bus": 5912,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8840,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8840
            ],
            "t_bus": 5918,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8841": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.103,
            "b_to": 0.103,
            "br_r": 0.004,
            "br_status": 1,
            "br_x": 0.034,
            "f_bus": 5912,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8841,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8841
            ],
            "t_bus": 5927,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8842": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0065,
            "b_to": 0.0065,
            "br_r": 0.021,
            "br_status": 1,
            "br_x": 0.131,
            "f_bus": 5914,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8842,
            "interconnector": false,
            "rate_a": 2.13,
            "rate_b": 2.13,
            "rate_c": 2.13,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8842
            ],
            "t_bus": 5919,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8843": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.012,
            "b_to": 0.012,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.00918918918918919,
            "f_bus": 5915,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8843,
            "interconnector": false,
            "rate_a": 3.45,
            "rate_b": 3.45,
            "rate_c": 3.45,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8843
            ],
            "t_bus": 5919,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8844": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0125,
            "b_to": 0.0125,
            "br_r": 0.025,
            "br_status": 1,
            "br_x": 0.082,
            "f_bus": 5916,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8844,
            "interconnector": false,
            "rate_a": 1.93,
            "rate_b": 1.93,
            "rate_c": 1.93,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8844
            ],
            "t_bus": 5919,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8845": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.0018,
            "br_status": 1,
            "br_x": 0.0679917279411765,
            "f_bus": 5917,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8845,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8845
            ],
            "t_bus": 5918,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8846": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.057,
            "b_to": 0.057,
            "br_r": 0.002,
            "br_status": 1,
            "br_x": 0.019,
            "f_bus": 5918,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8846,
            "interconnector": false,
            "rate_a": 8.81,
            "rate_b": 8.81,
            "rate_c": 8.81,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8846
            ],
            "t_bus": 5927,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8847": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00201180124223602,
            "br_status": 1,
            "br_x": 0.0674924828735419,
            "f_bus": 5919,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8847,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8847
            ],
            "t_bus": 5920,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8848": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.01,
            "b_to": 0.01,
            "br_r": 0.0142456140350877,
            "br_status": 1,
            "br_x": 0.0369932432432433,
            "f_bus": 5919,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8848,
            "interconnector": false,
            "rate_a": 2.06,
            "rate_b": 2.06,
            "rate_c": 2.06,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8848
            ],
            "t_bus": 5925,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8849": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0135,
            "b_to": 0.0135,
            "br_r": 0.0001,
            "br_status": 1,
            "br_x": 0.00115,
            "f_bus": 5920,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8849,
            "interconnector": false,
            "rate_a": 17.62,
            "rate_b": 17.62,
            "rate_c": 17.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8849
            ],
            "t_bus": 5923,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8850": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0067,
            "b_to": 0.0067,
            "br_r": 0.01285,
            "br_status": 1,
            "br_x": 0.03315,
            "f_bus": 5921,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8850,
            "interconnector": false,
            "rate_a": 2.06,
            "rate_b": 2.06,
            "rate_c": 2.06,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8850
            ],
            "t_bus": 5928,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8851": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0095,
            "b_to": 0.0095,
            "br_r": 0.0183783783783784,
            "br_status": 1,
            "br_x": 0.0514563106796117,
            "f_bus": 5922,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8851,
            "interconnector": false,
            "rate_a": 2.03,
            "rate_b": 2.03,
            "rate_c": 2.03,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8851
            ],
            "t_bus": 5926,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8852": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.000225,
            "br_status": 1,
            "br_x": 0.0145,
            "f_bus": 5923,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8852,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8852
            ],
            "t_bus": 5924,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8853": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0514,
            "b_to": 0.0514,
            "br_r": 0.00045,
            "br_status": 1,
            "br_x": 0.0043,
            "f_bus": 5923,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8853,
            "interconnector": false,
            "rate_a": 17.62,
            "rate_b": 17.62,
            "rate_c": 17.62,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8853
            ],
            "t_bus": 5927,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8855": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0015,
            "b_to": 0.0015,
            "br_r": 0.00222222222222222,
            "br_status": 1,
            "br_x": 0.007,
            "f_bus": 5925,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8855,
            "interconnector": false,
            "rate_a": 2.32,
            "rate_b": 2.32,
            "rate_c": 2.32,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8855
            ],
            "t_bus": 5926,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8856": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "br_r": 0.00163636363636364,
            "br_status": 1,
            "br_x": 0.067585814684668,
            "f_bus": 5926,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8856,
            "interconnector": false,
            "rate_a": 4.8,
            "rate_b": 4.8,
            "rate_c": 4.8,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8856
            ],
            "t_bus": 5927,
            "tap": 1.0,
            "transformer": false,
            "type": "2W transf"
        },
        "8857": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "base_kv": 220,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4129,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8857,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8857
            ],
            "status": 1,
            "t_bus": 5923,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8858": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "base_kv": 220,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4108,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8858,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8858
            ],
            "status": 1,
            "t_bus": 5916,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8859": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "base_kv": 220,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4111,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8859,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8859
            ],
            "status": 1,
            "t_bus": 5928,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8860": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "base_kv": 220,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4103,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8860,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8860
            ],
            "status": 1,
            "t_bus": 5897,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        },
        "8861": {
            "angmax": 0.5235987755982988,
            "angmin": -0.5235987755982988,
            "b_fr": 0.0,
            "b_to": 0.0,
            "base_kv": 220,
            "br_r": 0.001,
            "br_status": 1,
            "br_x": 0.01,
            "f_bus": 4132,
            "g_fr": 0.0,
            "g_to": 0.0,
            "index": 8861,
            "interconnector": false,
            "rate_a": 10.0,
            "rate_b": 10.0,
            "rate_c": 10.0,
            "ratio": 1,
            "shift": 0.0,
            "source_id": [
                "branch",
                8861
            ],
            "status": 1,
            "t_bus": 4106,
            "tap": 1.0,
            "transformer": false,
            "type": "AC line"
        }
    },
    "branchdc": {},
    "bus": {
        "4103": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4103,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4103,
            "lat": 54.968,
            "lon": -7.762,
            "name": "LET_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4103
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4104": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4104,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4104,
            "lat": 54.813,
            "lon": -8.299,
            "name": "TIV_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4104
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4105": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4105,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4105,
            "lat": 54.75226117,
            "lon": -8.061035749,
            "name": "BIN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4105
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4106": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4106,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4106,
            "lat": 54.45984615,
            "lon": -8.308303328,
            "name": "DRM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4106
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4107": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4107,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4107,
            "lat": 54.456653,
            "lon": -8.214919541,
            "name": "CF_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4107
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4108": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4108,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4108,
            "lat": 54.239,
            "lon": -6.96,
            "name": "LIS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4108
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4109": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4109,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4109,
            "lat": 54.151,
            "lon": -7.747,
            "name": "COR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4109
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4110": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4110,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4110,
            "lat": 54.149,
            "lon": -9.603,
            "name": "BK_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4110
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4111": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4111,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4111,
            "lat": 54.09411181,
            "lon": -7.566678236,
            "name": "GWE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4111
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4112": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4112,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4112,
            "lat": 54.0840802,
            "lon": -7.805121857,
            "name": "CDY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4112
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4113": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4113,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4113,
            "lat": 54.08225921,
            "lon": -7.078565598,
            "name": "SKL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4113
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4114": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4114,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4114,
            "lat": 54.06074406,
            "lon": -7.824397846,
            "name": "SRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4114
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4115": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4115,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4115,
            "lat": 54.05899576,
            "lon": -9.2170674,
            "name": "MOY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4115
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4116": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4116,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4116,
            "lat": 54.05521969,
            "lon": -8.867226886,
            "name": "GLR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4116
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4117": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4117,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4117,
            "lat": 54.04559861,
            "lon": -8.51557241,
            "name": "CUN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4117
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4118": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4118,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4118,
            "lat": 54.03526728,
            "lon": -7.782166335,
            "name": "ARI_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4118
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4119": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4119,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4119,
            "lat": 54.03266922,
            "lon": -8.166747965,
            "name": "SLI_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4119
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4120": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4120,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4120,
            "lat": 54.02371924,
            "lon": -6.809095428,
            "name": "RRU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4120
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4121": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4121,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4121,
            "lat": 54.02358301,
            "lon": -7.389505377,
            "name": "ARV_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4121
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4122": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4122,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4122,
            "lat": 54.02216158,
            "lon": -6.524689695,
            "name": "MLN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4122
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4123": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4123,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4123,
            "lat": 54.01353751,
            "lon": -6.503109654,
            "name": "DDK_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4123
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4124": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4124,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4124,
            "lat": 54.00886788,
            "lon": -7.452150064,
            "name": "CLO_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4124
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4125": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4125,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4125,
            "lat": 53.9740091,
            "lon": -7.757130608,
            "name": "COS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4125
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4126": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4126,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4126,
            "lat": 53.96618941,
            "lon": -7.126398739,
            "name": "NAV_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4126
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4127": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4127,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4127,
            "lat": 53.951,
            "lon": -6.544,
            "name": "LOU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4127
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4128": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4128,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4128,
            "lat": 53.951,
            "lon": -6.544,
            "name": "LOU_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4128
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4129": {
            "area": 1,
            "base_kv": 275,
            "bs": 0,
            "bus_i": 4129,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4129,
            "lat": 53.951,
            "lon": -6.544,
            "name": "LOU_275",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4129
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4130": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4130,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4130,
            "lat": 53.93695329,
            "lon": -6.704893817,
            "name": "MTH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4130
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4131": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4131,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4131,
            "lat": 53.909,
            "lon": -8.123,
            "name": "FLA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4131
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4132": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4132,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4132,
            "lat": 53.909,
            "lon": -8.123,
            "name": "FLA_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4132
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4133": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4133,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4133,
            "lat": 53.89904136,
            "lon": -6.864301549,
            "name": "GOR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4133
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4134": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4134,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4134,
            "lat": 53.895773,
            "lon": -9.077039453,
            "name": "CBR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4134
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4135": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4135,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4135,
            "lat": 53.86215904,
            "lon": -6.748985046,
            "name": "DRY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4135
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4136": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4136,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4136,
            "lat": 53.8418352,
            "lon": -6.693161528,
            "name": "GOR_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4136
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4137": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4137,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4137,
            "lat": 53.81038116,
            "lon": -6.610423382,
            "name": "ORL_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4137
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4138": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4138,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4138,
            "lat": 53.78430521,
            "lon": -6.864340098,
            "name": "PLA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4138
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4139": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4139,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4139,
            "lat": 53.7704428,
            "lon": -8.072365148,
            "name": "SLB_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4139
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4140": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4140,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4140,
            "lat": 53.75120718,
            "lon": -6.852692263,
            "name": "BAL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4140
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4141": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4141,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4141,
            "lat": 53.7486014,
            "lon": -6.40393008,
            "name": "WOL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4141
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4142": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4142,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4142,
            "lat": 53.73079626,
            "lon": -6.381024339,
            "name": "CAB_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4142
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4143": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4143,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4143,
            "lat": 53.72562737,
            "lon": -7.296041434,
            "name": "SRA_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4143
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4144": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4144,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4144,
            "lat": 53.69155718,
            "lon": -6.457169379,
            "name": "MCD_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4144
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4145": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4145,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4145,
            "lat": 53.69140651,
            "lon": -8.569727637,
            "name": "CLN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4145
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4146": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4146,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4146,
            "lat": 53.67768389,
            "lon": -6.436628721,
            "name": "PTN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4146
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4147": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4147,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4147,
            "lat": 53.66458463,
            "lon": -6.513960262,
            "name": "GLA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4147
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4148": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4148,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4148,
            "lat": 53.66026201,
            "lon": -8.878194276,
            "name": "DLT_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4148
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4149": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4149,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4149,
            "lat": 53.66,
            "lon": -6.68,
            "name": "WOO_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4149
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4150": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4150,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4150,
            "lat": 53.66,
            "lon": -6.68,
            "name": "WOO_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4150
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4151": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4151,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4151,
            "lat": 53.65868173,
            "lon": -6.469386092,
            "name": "ART_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4151
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4152": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4152,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4152,
            "lat": 53.65007551,
            "lon": -6.905594708,
            "name": "SBH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4152
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4153": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4153,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4153,
            "lat": 53.6462241,
            "lon": -6.496848007,
            "name": "SVN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4153
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4154": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4154,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4154,
            "lat": 53.63918012,
            "lon": -6.848221236,
            "name": "MCE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4154
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4155": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4155,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4155,
            "lat": 53.62977146,
            "lon": -6.954702124,
            "name": "CDU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4155
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4156": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4156,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4156,
            "lat": 53.62797769,
            "lon": -6.748521271,
            "name": "CLG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4156
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4157": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4157,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4157,
            "lat": 53.62765725,
            "lon": -8.017838084,
            "name": "LA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4157
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4158": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4158,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4158,
            "lat": 53.62313454,
            "lon": -6.657757776,
            "name": "CLE_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4158
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4159": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4159,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4159,
            "lat": 53.62230611,
            "lon": -6.734395906,
            "name": "COL_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4159
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4160": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4160,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4160,
            "lat": 53.61244826,
            "lon": -6.522235624,
            "name": "FIN_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4160
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4161": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4161,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4161,
            "lat": 53.61237539,
            "lon": -6.319677142,
            "name": "NBY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4161
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4162": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4162,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4162,
            "lat": 53.60425564,
            "lon": -6.422722792,
            "name": "POP_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4162
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4163": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4163,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4163,
            "lat": 53.60400421,
            "lon": -7.448995995,
            "name": "MUL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4163
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4164": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4164,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4164,
            "lat": 53.58692302,
            "lon": -6.382115175,
            "name": "GRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4164
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4165": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4165,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4165,
            "lat": 53.57883764,
            "lon": -6.673467889,
            "name": "CDU_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4165
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4166": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4166,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4166,
            "lat": 53.57836465,
            "lon": -6.339483144,
            "name": "KLM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4166
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4167": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4167,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4167,
            "lat": 53.56987213,
            "lon": -6.392252645,
            "name": "DTN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4167
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4168": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4168,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4168,
            "lat": 53.52077887,
            "lon": -6.286352831,
            "name": "BLC_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4168
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4169": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4169,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4169,
            "lat": 53.50990712,
            "lon": -7.181233767,
            "name": "KIN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4169
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4170": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4170,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4170,
            "lat": 53.50571551,
            "lon": -6.832720347,
            "name": "RYB_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4170
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4171": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4171,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4171,
            "lat": 53.49858485,
            "lon": -6.397627728,
            "name": "FIN_IE_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4171
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4172": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4172,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4172,
            "lat": 53.47589881,
            "lon": -8.763654858,
            "name": "KNY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4172
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4173": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4173,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4173,
            "lat": 53.46864294,
            "lon": -7.026927357,
            "name": "DFR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4173
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4174": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4174,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4174,
            "lat": 53.46401259,
            "lon": -8.723247656,
            "name": "GAL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4174
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4175": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4175,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4175,
            "lat": 53.4608482,
            "lon": -6.268681636,
            "name": "SHL_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4175
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4176": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4176,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4176,
            "lat": 53.44653569,
            "lon": -8.734643097,
            "name": "SAL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4176
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4177": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4177,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4177,
            "lat": 53.42500024,
            "lon": -8.678007684,
            "name": "CSH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4177
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4178": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4178,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4178,
            "lat": 53.42387572,
            "lon": -6.870010355,
            "name": "RNW_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4178
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4179": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4179,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4179,
            "lat": 53.42193749,
            "lon": -8.074634788,
            "name": "ATH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4179
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4180": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4180,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4180,
            "lat": 53.42109596,
            "lon": -6.962934274,
            "name": "DER_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4180
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4181": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4181,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4181,
            "lat": 53.41386303,
            "lon": -6.28454999,
            "name": "NW_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4181
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4182": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4182,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4182,
            "lat": 53.409,
            "lon": -6.154,
            "name": "BLC_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4182
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4183": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4183,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4183,
            "lat": 53.37889687,
            "lon": -6.714276549,
            "name": "MAY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4183
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4184": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4184,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4184,
            "lat": 53.37543732,
            "lon": -6.058115797,
            "name": "KUD_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4184
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4185": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4185,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4185,
            "lat": 53.374,
            "lon": -6.308,
            "name": "CLO_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4185
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4186": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4186,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4186,
            "lat": 53.35864014,
            "lon": -6.131621861,
            "name": "WDU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4186
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4187": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4187,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4187,
            "lat": 53.35140579,
            "lon": -6.02183715,
            "name": "ADM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4187
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4188": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4188,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4188,
            "lat": 53.342,
            "lon": -6.321,
            "name": "MAY_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4188
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4189": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4189,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4189,
            "lat": 53.34069214,
            "lon": -6.225159248,
            "name": "WDU_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4189
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4190": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4190,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4190,
            "lat": 53.33765667,
            "lon": -7.059490941,
            "name": "TSB_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4190
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4191": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4191,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4191,
            "lat": 53.32687605,
            "lon": -6.009617897,
            "name": "GCA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4191
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4192": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4192,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4192,
            "lat": 53.32169399,
            "lon": -6.187673974,
            "name": "PB_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4192
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4193": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4193,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4193,
            "lat": 53.32063751,
            "lon": -8.406171277,
            "name": "SOM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4193
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4194": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4194,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4194,
            "lat": 53.31827924,
            "lon": -6.798191289,
            "name": "KTL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4194
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4195": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4195,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4195,
            "lat": 53.31126173,
            "lon": -5.987984037,
            "name": "HEU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4195
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4196": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4196,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4196,
            "lat": 53.31122912,
            "lon": -5.86569457,
            "name": "TRN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4196
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4197": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4197,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4197,
            "lat": 53.31030414,
            "lon": -6.072101136,
            "name": "INC_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4197
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4198": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4198,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4198,
            "lat": 53.30983491,
            "lon": -5.948237291,
            "name": "FRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4198
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4199": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4199,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4199,
            "lat": 53.307,
            "lon": -6.269,
            "name": "INC_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4199
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4200": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4200,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4200,
            "lat": 53.29592372,
            "lon": -6.906959268,
            "name": "BLK_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4200
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4201": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4201,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4201,
            "lat": 53.294,
            "lon": -8.914,
            "name": "CSH_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4201
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4202": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4202,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4202,
            "lat": 53.29078367,
            "lon": -6.059699291,
            "name": "PB_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4202
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4203": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4203,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4203,
            "lat": 53.29028583,
            "lon": -5.89571489,
            "name": "HAR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4203
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4204": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4204,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4204,
            "lat": 53.282,
            "lon": -8.188,
            "name": "SH_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4204
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4205": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4205,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4205,
            "lat": 53.27758513,
            "lon": -5.992222697,
            "name": "MIL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4205
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4206": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4206,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4206,
            "lat": 53.27712926,
            "lon": -5.945511632,
            "name": "RE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4206
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4207": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4207,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4207,
            "lat": 53.275474,
            "lon": -5.862155488,
            "name": "MHL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4207
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4208": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4208,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4208,
            "lat": 53.2673282,
            "lon": -6.891031031,
            "name": "MON_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4208
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4209": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4209,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4209,
            "lat": 53.26063448,
            "lon": -6.231466782,
            "name": "ISH_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4209
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4210": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4210,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4210,
            "lat": 53.25463531,
            "lon": -7.156474821,
            "name": "MLC_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4210
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4211": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4211,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4211,
            "lat": 53.245,
            "lon": -6.202,
            "name": "CKM_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4211
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4212": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4212,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4212,
            "lat": 53.24492436,
            "lon": -6.500306508,
            "name": "TH_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4212
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4213": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4213,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4213,
            "lat": 53.23475798,
            "lon": -6.993944423,
            "name": "BDA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4213
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4214": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4214,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4214,
            "lat": 53.21618743,
            "lon": -8.136669447,
            "name": "SH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4214
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4215": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4215,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4215,
            "lat": 53.2141034,
            "lon": -7.101820074,
            "name": "NEW_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4215
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4216": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4216,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4216,
            "lat": 53.17644985,
            "lon": -8.374551681,
            "name": "AGL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4216
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4217": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4217,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4217,
            "lat": 53.17265674,
            "lon": -7.254004883,
            "name": "CUS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4217
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4218": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4218,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4218,
            "lat": 53.156,
            "lon": -6.684,
            "name": "DSN_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4218
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4219": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4219,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4219,
            "lat": 53.156,
            "lon": -6.684,
            "name": "DSN_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4219
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4220": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4220,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4220,
            "lat": 53.15175858,
            "lon": -7.786993015,
            "name": "DAL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4220
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4221": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4221,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4221,
            "lat": 53.14829644,
            "lon": -7.27085222,
            "name": "BRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4221
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4222": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4222,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4222,
            "lat": 53.147,
            "lon": -8.382,
            "name": "TYN_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4222
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4223": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4223,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4223,
            "lat": 53.13292682,
            "lon": -8.612526553,
            "name": "ENN_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4223
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4224": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4224,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4224,
            "lat": 53.108,
            "lon": -8.308,
            "name": "OST_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4224
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4225": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4225,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4225,
            "lat": 53.108,
            "lon": -8.308,
            "name": "OST_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4225
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4226": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4226,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4226,
            "lat": 53.08991183,
            "lon": -7.440707956,
            "name": "PLS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4226
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4227": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4227,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4227,
            "lat": 53.06535808,
            "lon": -6.160885017,
            "name": "CKM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4227
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4228": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4228,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4228,
            "lat": 53.04785117,
            "lon": -6.098677641,
            "name": "FAS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4228
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4229": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4229,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4229,
            "lat": 53.02004638,
            "lon": -6.106958791,
            "name": "BCT_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4229
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4230": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4230,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4230,
            "lat": 53.01274222,
            "lon": -6.127177695,
            "name": "COO_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4230
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4231": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4231,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4231,
            "lat": 53.00292823,
            "lon": -8.142197546,
            "name": "IKE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4231
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4232": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4232,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4232,
            "lat": 52.99979533,
            "lon": -8.668333508,
            "name": "DRU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4232
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4233": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4233,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4233,
            "lat": 52.98815448,
            "lon": -8.843758418,
            "name": "CNF_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4233
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4234": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4234,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4234,
            "lat": 52.977,
            "lon": -7.195,
            "name": "LSE_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4234
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4235": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4235,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4235,
            "lat": 52.91036908,
            "lon": -6.186924893,
            "name": "BEG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4235
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4236": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4236,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4236,
            "lat": 52.90976725,
            "lon": -7.248636666,
            "name": "LSE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4236
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4237": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4237,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4237,
            "lat": 52.86423414,
            "lon": -8.714495569,
            "name": "AA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4237
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4238": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4238,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4238,
            "lat": 52.82635662,
            "lon": -7.148173234,
            "name": "ATY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4238
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4239": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4239,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4239,
            "lat": 52.811,
            "lon": -6.189,
            "name": "ARK_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4239
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4240": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4240,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4240,
            "lat": 52.792,
            "lon": -6.845,
            "name": "KLS_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4240
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4241": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4241,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4241,
            "lat": 52.79148245,
            "lon": -8.148835931,
            "name": "THU_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4241
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4242": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4242,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4242,
            "lat": 52.76276124,
            "lon": -6.230374496,
            "name": "ARK_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4242
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4243": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4243,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4243,
            "lat": 52.75546768,
            "lon": -7.045813667,
            "name": "CLW_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4243
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4244": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4244,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4244,
            "lat": 52.73385395,
            "lon": -7.106791399,
            "name": "BGT_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4244
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4245": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4245,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4245,
            "lat": 52.69838654,
            "lon": -6.944182504,
            "name": "KLS_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4245
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4246": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4246,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4246,
            "lat": 52.69766785,
            "lon": -8.702401857,
            "name": "SNG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4246
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4247": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4247,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4247,
            "lat": 52.672,
            "lon": -6.425,
            "name": "LWD_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4247
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4248": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4248,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4248,
            "lat": 52.649,
            "lon": -9.23,
            "name": "PRO_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4248
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4249": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4249,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4249,
            "lat": 52.647,
            "lon": -8.637,
            "name": "KLN_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4249
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4250": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4250,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4250,
            "lat": 52.62121761,
            "lon": -8.846300084,
            "name": "LIM_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4250
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4251": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4251,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4251,
            "lat": 52.62096293,
            "lon": -9.043767711,
            "name": "TB_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4251
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4252": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4252,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4252,
            "lat": 52.6169637,
            "lon": -6.299709342,
            "name": "BOG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4252
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4253": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4253,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4253,
            "lat": 52.608,
            "lon": -9.407,
            "name": "MP_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4253
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4254": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4254,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4254,
            "lat": 52.608,
            "lon": -9.407,
            "name": "MP_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4254
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4255": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4255,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4255,
            "lat": 52.58280001,
            "lon": -8.154300679,
            "name": "KHL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4255
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4256": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4256,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4256,
            "lat": 52.574,
            "lon": -9.401,
            "name": "KPG_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4256
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4257": {
            "area": 1,
            "base_kv": 400,
            "bs": 0,
            "bus_i": 4257,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4257,
            "lat": 52.574,
            "lon": -9.401,
            "name": "KPG_400",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4257
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4258": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4258,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4258,
            "lat": 52.5725804,
            "lon": -6.399038173,
            "name": "LWD_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4258
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4259": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4259,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4259,
            "lat": 52.56891039,
            "lon": -6.968334728,
            "name": "KKY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4259
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4260": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4260,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4260,
            "lat": 52.53104485,
            "lon": -8.679336903,
            "name": "KLN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4260
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4261": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4261,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4261,
            "lat": 52.52534768,
            "lon": -8.977860493,
            "name": "MTN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4261
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4262": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4262,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4262,
            "lat": 52.50962025,
            "lon": -8.738170308,
            "name": "CUR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4262
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4263": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4263,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4263,
            "lat": 52.49259963,
            "lon": -8.783315034,
            "name": "BKM_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4263
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4264": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4264,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4264,
            "lat": 52.48387707,
            "lon": -6.38694045,
            "name": "CRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4264
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4265": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4265,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4265,
            "lat": 52.47630817,
            "lon": -9.032412843,
            "name": "RAT_IE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4265
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4266": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4266,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4266,
            "lat": 52.47148833,
            "lon": -8.510207996,
            "name": "CTN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4266
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4267": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4267,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4267,
            "lat": 52.42891627,
            "lon": -9.100691938,
            "name": "AUG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4267
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4268": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4268,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4268,
            "lat": 52.42007755,
            "lon": -8.335730611,
            "name": "TIP_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4268
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4269": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4269,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4269,
            "lat": 52.37974795,
            "lon": -8.157735673,
            "name": "CAH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4269
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4270": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4270,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4270,
            "lat": 52.35958265,
            "lon": -6.859132228,
            "name": "GI_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4270
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4271": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4271,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4271,
            "lat": 52.333,
            "lon": -6.47,
            "name": "WEX_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4271
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4272": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4272,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4272,
            "lat": 52.33255347,
            "lon": -9.211212522,
            "name": "KPG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4272
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4273": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4273,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4273,
            "lat": 52.32065763,
            "lon": -7.940302628,
            "name": "DOO_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4273
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4274": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4274,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4274,
            "lat": 52.31840191,
            "lon": -8.658849345,
            "name": "CHA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4274
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4275": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4275,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4275,
            "lat": 52.28685422,
            "lon": -7.185553143,
            "name": "WAT_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4275
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4276": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4276,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4276,
            "lat": 52.281,
            "lon": -6.982,
            "name": "GI_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4276
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4277": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4277,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4277,
            "lat": 52.2716349,
            "lon": -7.719444723,
            "name": "BDN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4277
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4278": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4278,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4278,
            "lat": 52.25685996,
            "lon": -9.609258979,
            "name": "TRL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4278
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4279": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4279,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4279,
            "lat": 52.24694709,
            "lon": -7.287676138,
            "name": "KTN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4279
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4280": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4280,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4280,
            "lat": 52.23235206,
            "lon": -7.49447108,
            "name": "CUL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4280
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4281": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4281,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4281,
            "lat": 52.22848656,
            "lon": -7.392277931,
            "name": "BUT_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4281
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4282": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4282,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4282,
            "lat": 52.216,
            "lon": -7.335,
            "name": "CUL_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4282
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4283": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4283,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4283,
            "lat": 52.21109298,
            "lon": -8.240047506,
            "name": "BAR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4283
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4284": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4284,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4284,
            "lat": 52.20815266,
            "lon": -9.352983907,
            "name": "CLH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4284
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4285": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4285,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4285,
            "lat": 52.18927567,
            "lon": -8.655238175,
            "name": "GLE_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4285
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4286": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4286,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4286,
            "lat": 52.16343048,
            "lon": -9.09425591,
            "name": "TRI_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4286
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4287": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4287,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4287,
            "lat": 52.16151544,
            "lon": -7.772489981,
            "name": "DGN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4287
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4288": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4288,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4288,
            "lat": 52.15377701,
            "lon": -8.626777702,
            "name": "MAL_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4288
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4289": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4289,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4289,
            "lat": 52.1348712,
            "lon": -9.49035209,
            "name": "OUG_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4289
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4290": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4290,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4290,
            "lat": 52.12320774,
            "lon": -8.828437172,
            "name": "KNR_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4290
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4291": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4291,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4291,
            "lat": 52.09979546,
            "lon": -8.048616631,
            "name": "WHO_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4291
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4292": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4292,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4292,
            "lat": 52.06401607,
            "lon": -8.640980816,
            "name": "BYH_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4292
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4293": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4293,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4293,
            "lat": 52.04766099,
            "lon": -8.323482317,
            "name": "KRA_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4293
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4294": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4294,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4294,
            "lat": 52.02379772,
            "lon": -9.35747913,
            "name": "KER_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4294
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4295": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4295,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4295,
            "lat": 51.99601393,
            "lon": -8.586742493,
            "name": "KBY_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4295
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4296": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4296,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4296,
            "lat": 51.96766955,
            "lon": -8.379307492,
            "name": "MID_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4296
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4297": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4297,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4297,
            "lat": 51.958,
            "lon": -8.34,
            "name": "KRA_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4297
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4298": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4298,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4298,
            "lat": 51.95438558,
            "lon": -8.419633586,
            "name": "CVW_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4298
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4299": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4299,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4299,
            "lat": 51.9456193,
            "lon": -8.613863696,
            "name": "BYH_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4299
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4300": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4300,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4300,
            "lat": 51.92626589,
            "lon": -9.212584238,
            "name": "CKN_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4300
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4301": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4301,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4301,
            "lat": 51.926,
            "lon": -8.359,
            "name": "KNR_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4301
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4302": {
            "area": 1,
            "base_kv": 110,
            "bs": 0,
            "bus_i": 4302,
            "bus_type": 1,
            "country": 16,
            "gs": 0,
            "index": 4302,
            "lat": 51.92566446,
            "lon": -8.717668072,
            "name": "CRO_110",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4302
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4303": {
            "area": 1,
            "base_kv": 220,
            "bs": 0,
            "bus_i": 4303,
            "bus_type": 2,
            "country": 16,
            "gs": 0,
            "index": 4303,
            "lat": 51.9135308,
            "lon": -8.86233536,
            "name": "BVK_220",
            "pd": 0,
            "qd": 0,
            "source_id": [
                "bus",
                4303
            ],
            "va": 0,
            "vm": 1,
            "vmax": 1.05,
            "vmin": 0.9,
            "zone": "IE"
        },
        "4304": {
            "area": 1,
